<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1.0"/>
<title>스프링클러설비 펌프 용량 계산서</title>
<!-- 링크 미리보기(네이버 · 카카오 · SNS) — 2026-10-30 전수 정비 -->
<link rel="canonical" href="https://manminkim-eng.github.io/fire-sprinkler-calc/">
<meta property="og:type" content="website">
<meta property="og:site_name" content="MANMIN ENGINEERING">
<meta property="og:locale" content="ko_KR">
<meta property="og:title" content="스프링클러설비 펌프 용량 계산서">
<meta property="og:description" content="스프링클러설비 펌프 용량 계산서 - NFPC 103 / NFTC 103 / NFTC 604 / NFTC 608 기준 소방시설 설계 전용">
<meta property="og:url" content="https://manminkim-eng.github.io/fire-sprinkler-calc/">
<meta property="og:image" content="https://manminkim-eng.github.io/fire-sprinkler-calc/og-card.jpg">
<meta property="og:image:secure_url" content="https://manminkim-eng.github.io/fire-sprinkler-calc/og-card.jpg">
<meta property="og:image:type" content="image/jpeg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="스프링클러설비 펌프 용량 계산서">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="스프링클러설비 펌프 용량 계산서">
<meta name="twitter:description" content="스프링클러설비 펌프 용량 계산서 - NFPC 103 / NFTC 103 / NFTC 604 / NFTC 608 기준 소방시설 설계 전용">
<meta name="twitter:image" content="https://manminkim-eng.github.io/fire-sprinkler-calc/og-card.jpg">

<!-- ═══ PWA 설정 ═══ -->
<link rel="manifest" href="manifest.json"/>
<meta name="theme-color" content="#15803d"/>
<meta name="description" content="스프링클러설비 펌프 용량 계산서 - NFPC 103 / NFTC 103 / NFTC 604 / NFTC 608 기준 소방시설 설계 전용"/>
<meta name="apple-mobile-web-app-capable" content="yes"/>
<meta name="apple-mobile-web-app-status-bar-style" content="default"/>
<meta name="apple-mobile-web-app-title" content="스프링클러"/>
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png"/>
<link rel="icon" href="icons/favicon.ico" sizes="any"/>
<link rel="icon" type="image/png" sizes="32x32" href="icons/favicon-32.png"/>
<link rel="icon" type="image/png" sizes="16x16" href="icons/favicon-16.png"/>

<link rel="preconnect" href="https://fonts.googleapis.com"/>
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/>
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard.min.css" integrity="sha384-ei/b2Mz3F5J8nqTvpKS89CkzDCuD7Cc+/F+OsaPUKItzHgLNKnGq3rjtYq/B7RnO" crossorigin="anonymous"/>
<link href="https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;500;700&family=Orbitron:wght@700;900&display=swap" rel="stylesheet"/>
<link rel="stylesheet" href="./assets/fonts/manmin-fonts.css"/><!-- 로컬 폴백 폰트 -->
<script src="https://cdnjs.cloudflare.com/ajax/libs/react/18.3.1/umd/react.production.min.js" integrity="sha384-DGyLxAyjq0f9SPpVevD6IgztCFlnMF6oW/XQGmfe+IsZ8TqEiDrcHkMLKI6fiB/Z" crossorigin="anonymous"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/react-dom/18.3.1/umd/react-dom.production.min.js" integrity="sha384-gTGxhz21lVGYNMcdJOyq01Edg0jhn/c22nsx0kyqP0TxaV5WVdsSH1fSDUf5YJj1" crossorigin="anonymous"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/babel-standalone/7.29.7/babel.min.js" integrity="sha384-ezQ6HS3FLspd9te19o2McUV6FAK091+GG7KO54f/R8DKgCDi7fULhapNrd5LY+vG" crossorigin="anonymous"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/html2canvas/1.4.1/html2canvas.min.js" integrity="sha384-ZZ1pncU3bQe8y31yfZdMFdSpttDoPmOZg2wguVK9almUodir1PghgT0eY7Mrty8H" crossorigin="anonymous"></script>
<style>:root{--d:#22c55e;--d-deep:#15803d;--d-lt:#86efac;--d-tint:#dcfce7;--d-rgb:34,197,94;--fs-badge:11px;--fs-cap:11.5px;--fs-sm:12.5px;--fs-desc:13px;--fs-body:14px;--fs-sec:16px;--fs-card:17px;--fs-stat:20px;}

/* ═══ MANMIN 출력 버튼 규격 v5.1 — 전 39종 공통 ═══════════════
   주(主) 인쇄·PDF = 남색 채움 / 보조 JPG = 남색 선
   색상 #1E3A5F 는 분야색이 아닌 뼈대색이므로 39종 전부 동일하다. */
.mm-out{display:flex;justify-content:flex-end;align-items:center;gap:8px;margin-bottom:14px;}
.mm-btn{display:inline-flex;align-items:center;justify-content:center;gap:7px;
  height:40px;padding:0 20px;border-radius:10px;border:1.5px solid transparent;
  font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;
  font-size:13px;font-weight:700;letter-spacing:-0.01em;line-height:1;
  white-space:nowrap;cursor:pointer;
  transition:filter .15s ease,transform .15s ease,box-shadow .15s ease;}
.mm-btn:hover:not(:disabled){filter:brightness(1.08);transform:translateY(-1px);
  box-shadow:0 4px 12px rgba(30,58,95,.22);}
.mm-btn:active:not(:disabled){transform:translateY(0);box-shadow:none;}
.mm-btn:focus-visible{outline:2px solid #1E3A5F;outline-offset:2px;}
.mm-btn:disabled{opacity:.55;cursor:default;transform:none;filter:none;box-shadow:none;}
.mm-btn-pdf{background:#1E3A5F;color:#FFFFFF;border-color:#1E3A5F;}
.mm-btn-jpg{background:#FFFFFF;color:#1E3A5F;border-color:#1E3A5F;}
@media(max-width:480px){
  .mm-out{flex-direction:column-reverse;align-items:stretch;gap:6px;}
  .mm-btn{width:100%;height:44px;}
}

*{box-sizing:border-box;margin:0;padding:0;}
body{font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;background:#f1f5f9;-webkit-font-smoothing:antialiased;}
input,select,button,td,th,div,span,p,h1,h2,label{font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif !important;}
/* v5.0-HDR (2026-09-02) — 각인은 클래스 특이성으로 태그목록 규칙을 이긴다(§3-7). 태그목록·계산서는 손대지 않는다 */
.hdr-manmin{font-family:'Orbitron',sans-serif !important;}
input[type=number]::-webkit-inner-spin-button{opacity:0.5;}

@media print{
  @page{
    size:A4 portrait;
    margin:14mm 12mm 22mm 14mm;
    /* v5.0 — @bottom-right 마진박스는 Chrome 미구현. #dev-stamp 실 DOM으로 이관 */
  }
  body{background:white !important;}
  #no-print{display:none !important;}
  .no-print{display:none !important;}
  #report-zone{box-shadow:none !important;border:none !important;padding:0 !important;margin:0 !important;border-radius:0 !important;}
  /* 2026-10-31 v5.1.8 — A4 여백 통일(작업지시서 §25-6-27): 입력 화면용 바깥 틀 .main-outer 의 24px 안쪽 여백이 인쇄에도 남아 계산서 좌우 · 위 여백이 6mm 더 넓던 것 → 인쇄에서는 0(전 도구 공통 14/12/22/14mm 만 남김) */
  .main-outer{padding:0 !important;margin:0 !important;max-width:none !important;}
  /* 2026-10-31 v5.1.5 — 계산서 구획 제목 · 표 머리가 남색 바탕 + 흰 글자인데, 크롬 기본(배경 그래픽 끔)에서는 바탕이 빠져 흰 글자가 흐려짐 → 화면 A4 미리보기와 같게 바탕색 인쇄 고정 */
  #report-zone,#report-zone *{-webkit-print-color-adjust:exact !important;print-color-adjust:exact !important;}
  .page-break{page-break-before:always;}
  .print-section{break-inside:avoid;page-break-inside:avoid;}
  #dev-stamp{
    display:block !important; position:fixed !important;
    right:0 !important; bottom:0 !important;
    padding:0 !important; margin:0 !important; text-align:right !important;
    font-size:8pt !important; color:#9ca3af !important;
  }
}
#dev-stamp{
  display:block;
  text-align:right;
  font-size:11px;
  color:#9ca3af;
  letter-spacing:0.05em;
  padding-top:14px;
  font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;
}
/* ══ 반응형 그리드 클래스 ══ */
.g-proj{display:grid;grid-template-columns:2fr 1fr 1fr;gap:14px;}
.g-4{display:grid;grid-template-columns:repeat(4,1fr);gap:12px;}
.g-3{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;}
.g-2{display:grid;grid-template-columns:1fr 1fr;gap:16px;}
.g-2sm{display:grid;grid-template-columns:1fr 1fr;gap:12px;}
.g-pump{display:grid;grid-template-columns:repeat(3,1fr);gap:10px;}
.g-motor{display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px;}
.tbl-wrap{width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;border-radius:6px;}
.tbl-wrap::-webkit-scrollbar{height:5px;}
.tbl-wrap::-webkit-scrollbar-thumb{background:#bbf7d0;border-radius:3px;}
.tab-bar-wrap{display:flex;gap:4px;padding-top:4px;overflow-x:auto;white-space:nowrap;-webkit-overflow-scrolling:touch;scrollbar-width:none;}
.tab-bar-wrap::-webkit-scrollbar{display:none;}
.hdr-row{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:16px;}
.sum-bar{display:flex;flex-wrap:wrap;gap:14px;}

/* ══ 계산식 안내 FAB ══ */
.formula-fab{
  position:fixed;bottom:80px;right:16px;z-index:1000;
  background:linear-gradient(135deg,#15803d,#166534);
  color:white;border:none;border-radius:14px;
  padding:10px 14px;cursor:pointer;
  box-shadow:0 4px 18px rgba(21,128,61,0.45);
  display:flex;flex-direction:column;align-items:center;gap:2px;
  line-height:1.3;font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;
  transition:transform 0.15s,box-shadow 0.15s;
}
.formula-fab:hover{transform:translateY(-2px);box-shadow:0 8px 24px rgba(21,128,61,0.55);}

/* ══ PWA 설치 FAB ══ */
.pwa-install-fab{
  position:fixed;bottom:16px;right:16px;z-index:1100;
  background:linear-gradient(135deg,#1d4ed8 0%,#1e3a8a 100%);
  color:white;border:none;border-radius:14px;
  padding:10px 14px;cursor:pointer;
  box-shadow:0 4px 20px rgba(29,78,216,0.55);
  display:flex;flex-direction:column;align-items:center;gap:2px;
  line-height:1.3;font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;
  transition:transform 0.15s,box-shadow 0.15s;
  animation:pwaFabPop 0.5s cubic-bezier(0.34,1.56,0.64,1) forwards;
}
@keyframes pwaFabPop{
  from{opacity:0;transform:scale(0.5) rotate(-15deg);}
  to{opacity:1;transform:scale(1) rotate(0deg);}
}
.pwa-install-fab:hover{transform:translateY(-3px) scale(1.05);box-shadow:0 8px 28px rgba(29,78,216,0.70);}
.pwa-install-fab:active{transform:scale(0.96);}
.pwa-install-fab-badge{
  position:absolute;top:-7px;right:-7px;
  background:#ef4444;color:white;font-size:11px;font-weight:900;
  width:18px;height:18px;border-radius:50%;
  display:flex;align-items:center;justify-content:center;
  border:2px solid white;
  animation:badgePing 2s ease-in-out infinite;
}
@keyframes badgePing{
  0%,100%{transform:scale(1);box-shadow:0 0 0 0 rgba(239,68,68,0.6);}
  50%{transform:scale(1.15);box-shadow:0 0 0 5px rgba(239,68,68,0);}
}

/* ══ 계산식 안내 모달 ══ */
.fml-overlay{position:fixed;inset:0;z-index:9000;background:rgba(0,0,0,0.55);backdrop-filter:blur(4px);display:flex;align-items:center;justify-content:center;padding:12px;}
.fml-box{background:white;border-radius:18px;max-width:740px;width:100%;max-height:90vh;overflow:hidden;box-shadow:0 24px 64px rgba(0,0,0,0.3);display:flex;flex-direction:column;}
.fml-head{background:linear-gradient(135deg,#15803d,#166534);color:white;padding:18px 22px;display:flex;align-items:center;justify-content:space-between;flex-shrink:0;}
.fml-body{overflow-y:auto;padding:20px 22px;-webkit-overflow-scrolling:touch;}
.fml-body::-webkit-scrollbar{width:6px;}
.fml-body::-webkit-scrollbar-thumb{background:#bbf7d0;border-radius:3px;}
.fml-sec{margin-bottom:22px;}
.fml-sec-title{font-size:12px;font-weight:800;color:#15803d;text-transform:uppercase;letter-spacing:0.07em;margin-bottom:10px;display:flex;align-items:center;gap:6px;border-left:3px solid #16a34a;padding-left:8px;}
.fml-card{background:#f8fafc;border:1px solid #e2e8f0;border-radius:10px;padding:12px 14px;margin-bottom:8px;}
.fml-eq{font-family:'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace;font-size:13px;font-weight:700;color:#15803d;background:#f0fdf4;border-radius:6px;padding:6px 10px;margin:6px 0;display:block;word-break:break-all;}
.fml-note{font-size:11px;color:#6b7280;margin-top:4px;line-height:1.7;}
/* 계산식 안내 내부 탭 */
.fml-itabs{display:flex;overflow-x:auto;scrollbar-width:none;-webkit-overflow-scrolling:touch;flex-shrink:0;background:rgba(0,0,0,.20);}
.fml-itabs::-webkit-scrollbar{display:none;}
.fml-itab{padding:9px 16px;border:none;background:transparent;color:rgba(255,255,255,.6);font-size:11.5px;font-weight:700;font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;cursor:pointer;white-space:nowrap;border-bottom:3px solid transparent;transition:all .15s;flex-shrink:0;}
.fml-itab:hover:not(.on){color:rgba(255,255,255,.88);}
.fml-itab.on{color:#fff;border-bottom-color:#4ade80;}
.fml-panel{display:none;}
.fml-panel.on{display:block;}

/* ══ 반응형 브레이크포인트 ══ */
@media(max-width:1024px){
  .g-4{grid-template-columns:repeat(2,1fr);}
  .g-pump{grid-template-columns:repeat(2,1fr);}
}
@media(max-width:768px){
  .g-proj{grid-template-columns:1fr 1fr;}
  .g-2{grid-template-columns:1fr;}
  .g-motor{grid-template-columns:1fr 1fr;}
  .hdr-row .hdr-right{display:none;}
}
@media(max-width:640px){
  .g-proj{grid-template-columns:1fr;}
  .g-4{grid-template-columns:repeat(2,1fr);}
  .g-3{grid-template-columns:repeat(2,1fr);}
  .g-motor{grid-template-columns:1fr 1fr;}
  .hdr-row{flex-direction:column;gap:0;}   /* v5.0-HDR — 빈 우측 블록의 유령 8px 제거 → 375 에서 168.6 */
}
@media(max-width:420px){
  .g-4{grid-template-columns:1fr;}
  .g-3{grid-template-columns:1fr;}
  .g-2sm{grid-template-columns:1fr;}
  .g-motor{grid-template-columns:1fr;}
  .g-pump{grid-template-columns:1fr;}
}

.pwa-install-banner{
  background:linear-gradient(135deg,#15803d 0%,#14532d 100%);
  border:1px solid rgba(255,255,255,0.2);
  animation:slideUp 0.4s ease-out;
}
@keyframes slideUp{
  from{transform:translateY(100%);opacity:0;}
  to{transform:translateY(0);opacity:1;}
}

/* ═══ A4 계산서 반응형 미리보기 ═══
   【transform-origin:top left + 수동 offset 정중앙 방식】
   ① scale  = (outerW - 16) / 794      (최대 1.0)
   ② scaledW= 794 × scale
   ③ offset = (outerW - scaledW) / 2   ← 픽셀 정중앙
   ④ outer.height = scrollHeight×scale+40 (높이 보정)
   → 데스크탑·태블릿·모바일 전 해상도 정중앙 유지
   → 인쇄 시 @media print → transform:none 완전 복원  */
.rpt-outer{
  width:100%;
  max-width:100%;
  box-sizing:border-box;
  overflow:hidden;
  background:#E8ECF1;
  padding:20px 0;
  border-radius:14px;
  margin-bottom:16px;
  position:relative;
}
.rpt-inner{
  width:794px;
  box-sizing:border-box;
  position:relative;
  /* JS: transform-origin:top left; transform:translateX(offsetPx)scale(s) */
}
.rpt-hint{
  display:none;
  align-items:center;gap:6px;
  background:#EFF6FF;border:1px solid #BFDBFE;border-radius:8px;
  padding:8px 13px;font-size:10px;font-weight:600;color:#1E40AF;
  margin-bottom:10px;
}
@media(max-width:860px){.rpt-hint{display:flex;}}
@media print{
  .rpt-outer{background:white!important;padding:0!important;overflow:visible!important;
    border-radius:0!important;margin:0!important;height:auto!important;}
  .rpt-inner{transform:none!important;transform-origin:unset!important;width:auto!important;box-sizing:border-box!important;}
  .rpt-hint{display:none!important;}
}

/* ═══ 배관 구간 테이블 모바일 스크롤 힌트 ═══ */
.seg-hint{
  display:none;
  align-items:center;gap:6px;justify-content:center;
  font-size:11px;font-weight:700;color:#6b7280;
  padding:6px 0;
  background:#f0fdf4;border:1px solid #86efac;
  border-bottom:none;border-radius:6px 6px 0 0;
}
@media(max-width:860px){.seg-hint{display:flex;}}

/* ═══ Box 컴포넌트 — 다크 그린 헤더 바 ═══ */
.box-hd{
  color:white;padding:10px 18px;
  font-size:12px;font-weight:800;letter-spacing:0.04em;
  display:flex;align-items:center;gap:8px;
  font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;
}
.box-bd{padding:18px;}
@media(max-width:640px){
  .box-hd{padding:9px 14px!important;font-size:11px!important;}
  .box-bd{padding:14px 12px!important;}
}

/* ═══ 메인 외부 래퍼 모바일 패딩 ═══ */
.main-outer{max-width:1200px;margin:0 auto;padding:24px;}
@media(max-width:640px){.main-outer{padding:14px 10px 80px;}}
@media(max-width:420px){.main-outer{padding:12px 8px 80px;}}

/* ═══ 헤더 h1 모바일 ═══ */
@media(max-width:640px){
  .hdr-h1{font-size:18px!important;}
  .hdr-pad{padding:0 14px!important;}
}
</style>
<style id="mm-r1">/* R1 (2026-09-04 · 지시서 §20-1 · S10 소급) — 인쇄 PDF 하단 각인 MANMIN · Ver 비표시. 버전은 A4 푸터 [MANMIN-Ver5.0] 이 담당 */
#dev-stamp,#dev-stamp-print,#mm-print-stamp,.dev-stamp{display:none!important;}
@media print{#dev-stamp,#dev-stamp-print,#mm-print-stamp,.dev-stamp{display:none!important;}}</style>
<style id="mm-foot-css">/* 하단 버전 표시 — 건축 도구와 같은 형식 · 화면 폭 전체 (2026-10-31) */
footer.mm-foot{position:relative;z-index:1;border-top:1px solid #e4e9f0;background:#fff;padding:20px;margin-top:10px;width:100%;box-sizing:border-box;align-self:stretch;font-family:'Pretendard Variable',Pretendard,'Noto Sans KR',sans-serif}
.mm-foot .foot-inner{max-width:1320px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px}
.mm-foot .foot-nm{font-weight:900;font-size:13px;color:#15803d;letter-spacing:.06em}
.mm-foot .foot-desc{font-size:11px;color:#64748b;line-height:1.6}
.mm-foot .foot-copy{font-size:11px;color:#64748b;font-family:'DM Mono',ui-monospace,monospace}
/* Pretendard 전환 후 헤더 높이를 종전(Noto 기본 줄 높이 1.45)과 같게 */
.hdr-pad>div:first-child>div:first-child>div:first-child,.hdr-row>div:first-child>div:first-child,.hdr-eyebrow,.tab-bar-wrap>button,.tab-bar-wrap>a,.tab-bar-scroll>button,.tab-bar-scroll>a,.tab-btn,.tb-manual{line-height:1.45}
.hdr-pad>div:first-child>div:first-child>div:last-child,.hdr-row>div:first-child>div:last-child,.hdr-sub{line-height:1.45}
.hdr-manmin{line-height:1.3}
@media(max-width:640px){.hdr-manmin{line-height:1.45}}
@media print{footer.mm-foot{display:none!important}}
</style>
<style id="mm-touch">/* v5.1.4 2026-10-31 — 휴대전화 · 터치 화면 단추 · 입력칸 최소 높이 32px(§25-7 터치) · 인쇄 제외 */@media screen and (max-width:768px),screen and (pointer:coarse){input[type=number],input[type=text],input:not([type]),select{min-height:32px!important}button{min-height:32px!important}}</style>
</head>
<body>
<div id="root"></div>
<script id="spk-engine">
/* v5.1.0 — 계산 엔진 단일화: 화면 · A4 · 검증(_검증/verify_spk.py)이 같은 spkCalc()를 쓴다
   v6.1.3 (2026-11-24) — 배관 사용압력 체절압력 기준(Pshut, 교차검증 P1) — 수원 · 전양정 · 동력 불변
   v6.1.4 (2026-11-24) — 교차검증 권고 P4 · P6: 고층 기준개수 구분 확인(baseFloorMis) · CPVC 2.5.2 특례 확인(pipePressChk) — 표시 전용 · 수원 · 전양정 · 동력 불변 */
/* 근거: 스프링클러설비의 화재안전성능기준(NFPC 103) 소방청고시 제2025-25호(2026. 3. 1. 시행) · 화재안전기술기준(NFTC 103) 국립소방연구원공고 제2026-35호(2026. 7. 1. 시행)
         고층건축물의 화재안전기술기준(NFTC 604) 공고 제2023-44호(2023. 12. 20.) · 공동주택의 화재안전기술기준(NFTC 608) 공고 제2026-40호(2026. 7. 1.) */
var NOZZLE_HEAD   = 10;   /* 헤드 선단 방수압력 0.1 MPa 이상 ≒ 10 m (NFTC 103 2.2.1.10) */
var FLOW_PER_HEAD = 80;   /* 헤드 1개당 80 L/min 이상(계산 80) (NFTC 103 2.2.1.11 · 2.2.1.12) */
var VEL_BRANCH    = 6;    /* 수리계산 시 가지배관 유속 6 m/s 이하 (NFTC 103 2.5.3.3 단서) */
var VEL_OTHER     = 10;   /* 그 밖의 배관 10 m/s 이하 */

/* 기준개수 — NFTC 103 표 2.1.1.1(개정 2024. 1. 1.) 원문 7구분 + 아파트등(NFTC 608 2.3.1.1) */
var BASE_HEAD_TYPES = [
  { key:"F30", n:30, src:"NFTC 103 표 2.1.1.1", label:"30개 — 10층 이하 · 공장 : 특수가연물 저장·취급" },
  { key:"F20", n:20, src:"NFTC 103 표 2.1.1.1", label:"20개 — 10층 이하 · 공장 : 그 밖의 것" },
  { key:"S30", n:30, src:"NFTC 103 표 2.1.1.1", label:"30개 — 10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 판매시설 또는 판매시설이 설치되는 복합건축물" },
  { key:"S20", n:20, src:"NFTC 103 표 2.1.1.1", label:"20개 — 10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 그 밖의 것" },
  { key:"H20", n:20, src:"NFTC 103 표 2.1.1.1", label:"20개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 이상" },
  { key:"H10", n:10, src:"NFTC 103 표 2.1.1.1", label:"10개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만" },
  { key:"T30", n:30, src:"NFTC 103 표 2.1.1.1", label:"30개 — 지하층을 제외한 층수 11층 이상 · 지하가 · 지하역사" },
  { key:"P10", n:10, src:"NFTC 608 2.3.1.1",    label:"10개 — 아파트등 (설치개수가 가장 많은 세대 기준)" },
  { key:"P30", n:30, src:"NFTC 608 2.3.1.1 단서", label:"30개 — 아파트등 각 동이 주차장으로 연결된 경우의 주차장 부분" },
];

/* v5.1.0 — 강관 내경 = KS 외경 − 2 × 두께 (KS D 3507 · KS D 3562 Sch 40 — 옥내 · 옥외소화전 v5.1.0과 같은 규격표).
   STS · CPVC 내경과 C값(120 · 150)은 MANMIN 참고값(화재안전기준에 수치 없음) */
var PIPE_CONFIG = {
  SCH10:{label:"배관용 탄소강관 KS D3507 (백관)",        shortLabel:"KS D3507",       C:120,
         inner:{25:27.6,32:35.7,40:41.6,50:52.9,65:67.9,80:80.7,100:105.3,125:130.8,150:155.2,200:204.7}},
  SCH40:{label:"압력 배관용 탄소강관 KS D 3562 (흑관)",  shortLabel:"KS D3562",       C:120,
         inner:{25:27.2,32:35.5,40:41.2,50:52.7,65:65.9,80:78.1,100:102.3,125:126.6,150:151.0,200:199.9}},
  STS:  {label:"배관용 스테인리스 강관 KS D 3576 · 3595", shortLabel:"STS(스테인리스)",C:150,
         inner:{25:27.6,32:36.8,40:42.8,50:54.8,65:70.0,80:85.0,100:108.2,125:133.4,150:160.0,200:210.0}},
  CPVC: {label:"소방용 합성수지배관 CPVC (설치장소 제한 2.5.2)", shortLabel:"CPVC",  C:150,
         inner:{25:26.6,32:35.1,40:40.9,50:52.5,65:62.7,80:79.4,100:101.6,125:127.0,150:154.1,200:203.2}},
};

/* [90°엘보,45°엘보,분류T,직류T,Gate,Ball,Angle,Check] — 관부속 상당직관 길이(m) · MANMIN 참고값 */
var FITTING_EQ={
  25:[0.9,0.54,1.5,0.27,0.18,7.5,4.5,2.0],  32:[1.2,0.72,1.8,0.36,0.24,10.5,5.4,2.5],
  40:[1.5,0.90,2.1,0.45,0.30,13.8,6.5,3.1], 50:[2.1,1.20,3.0,0.60,0.39,16.5,8.4,4.0],
  65:[2.4,1.30,3.6,0.75,0.48,19.5,10.2,4.6],80:[3.0,1.80,4.5,0.90,0.60,24.0,12.0,5.7],
  100:[4.2,2.40,6.3,1.20,0.81,37.5,16.5,7.6],125:[5.1,3.00,7.5,1.50,0.99,42.0,21.0,10.0],
  150:[6.0,3.60,9.0,1.80,1.20,49.5,24.0,12.0],200:[6.5,3.70,14.0,4.00,1.40,70.0,33.0,15.0],
};

var PUMP_EFF ={40:0.40,50:0.45,65:0.55,80:0.55,100:0.60,125:0.65,150:0.70};   /* MANMIN 참고값 */
var TRANS_TYPE={1:{label:"전동기 직결",k:1.1},2:{label:"전동기 이외의 원동기",k:1.15}}; /* MANMIN 참고값 */
var PIPE_SIZES=[25,32,40,50,65,80,100,125,150,200];
var PUMP_SIZES=[40,50,65,80,100,125,150];
var HP_STEPS  =[3,5,7.5,10,15,20,25,30,40,50,60,75,100,125,150,200];

function calcFriction(Q,D,pipeType){
  if(!Q||!D)return 0;
  var cfg=PIPE_CONFIG[pipeType]||PIPE_CONFIG.SCH10;
  var Di=cfg.inner[D]; if(!Di)return 0;
  return 10.67*Math.pow(Q/60000,1.852)/(Math.pow(cfg.C,1.852)*Math.pow(Di/1000,4.87))*100;
}
function calcVelocity(Q,D,pipeType){
  if(!Q||!D)return 0;
  var cfg=PIPE_CONFIG[pipeType]||PIPE_CONFIG.SCH10;
  var Di=cfg.inner[D]; if(!Di)return 0;
  return (Q/60000)/(Math.PI*Math.pow(Di/2000,2));
}
function nextHP(kw){var hp=kw*1.341;for(var h of HP_STEPS){if(h>=hp)return h;}return Math.ceil(hp/5)*5;}

function spkCalc(sys,segs){
    const btype=BASE_HEAD_TYPES.find(x=>x.key===sys.baseType)||BASE_HEAD_TYPES[5];
    /* 설치개수가 기준개수보다 적으면 설치개수 (NFTC 103 2.1.1.1 괄호 · NFTC 608 2.3.1.1 괄호) — 0 = 미입력 */
    const nInst=Math.max(0,Math.floor(+sys.installN||0));
    const useInst=nInst>0&&nInst<btype.n;
    const A=useInst?nInst:btype.n;
    const B=FLOW_PER_HEAD;
    const Clpm=A*B;                                    /* 펌프 토출량 = A × 80 L/min (2.2.1.12) */
    const bf=+sys.buildingFloor||1;
    const waterVolPer = bf===3 ? 4.8 : bf===2 ? 3.2 : 1.6;   /* NFTC 103 2.1.1.1 1.6 · NFTC 604 2.2.1 3.2 · 단서 4.8 */
    const D=A*waterVolPer;                             /* 유효수량 */
    /* 옥상수조 — 유효수량 외 1/3 이상(NFPC 103 제4조② · NFTC 103 2.1.2 · 고층 NFTC 604 2.2.2), 단서 해당 시 면제 */
    const roofEx=!!(+sys.roofEx); const R=roofEx?0:D/3; const Dt=D+R;
    const E=+sys.actualHead;
    const pCfg=PIPE_CONFIG[sys.pipeType]||PIPE_CONFIG.SCH10;
    const sdets=segs.map(s=>{
      const eq=FITTING_EQ[s.dia]||FITTING_EQ[100];
      const counts=[s.e90,s.e45,s.teeB,s.teeS,s.gate,s.ball,s.angle,s.check];
      const fittingLen=counts.reduce((sum,cnt,j)=>sum+(cnt*eq[j]),0);
      const fl=s.len+fittingLen;
      const fric=calcFriction(s.flow,s.dia,sys.pipeType);
      const hl=fric*fl/100;
      const vel=calcVelocity(s.flow,s.dia,sys.pipeType);
      const vlim=s.kind==="br"?VEL_BRANCH:VEL_OTHER;     /* v5.1.0 — 구간 종류별 유속 판정(D) */
      return{fl,fric,hl,vel,vlim,velOver:vel>vlim};
    });
    const F=sdets.reduce((sum,d)=>sum+d.hl,0);
    const G=NOZZLE_HEAD;
    const I=(E+F+G)*0.1;                               /* 안전율 10 % · 올림 = MANMIN 참고값 */
    const Jraw=E+F+G+I;
    const J=Math.ceil(Jraw);
    const N=sys.pumpEff/100;
    const K=TRANS_TYPE[sys.transType]?.k||1.1;
    const M=Clpm/1000;
    const Pkw=0.163*M*J*K/N;
    const Php=nextHP(Pkw);
    /* v5.1.0 — 압력 판정(표시 전용 · 계산값 불변)
       ① 배관 사용압력 S = 펌프 체절압력(v6.1.3 — 입력값, 없으면 정격 J × 0.00980665 × 1.4) — 1.2 MPa 이상이면 KS D 3562 · 3583(NFPC 103 제8조①2호 · NFTC 103 2.5.1.2) — 앱 선택지 중 KS D 3562만 적합 · CPVC는 NFTC 103 2.5.2 장소 특례(압력 수치 없음)라 「특례 확인」(v6.1.5)
       ② 최저층 헤드 방수압 T = (J − 최저층 헤드 높이 hL) × 0.00980665 MPa(배관 마찰 미차감 — 보수적) — 1.2 MPa 초과 시 상한(NFTC 103 2.2.1.10) 초과 → 감압 검토
          hStar = J − 1.2 ÷ 0.00980665 : 펌프 기준 이 높이 미만 헤드는 감압 검토 */
    const MPA_M=0.00980665;
    /* v6.1.3 (교차검증 2026-11-23 P1) — 배관 사용압력은 체절압력 기준(소방청 법령해석 412390 「배관사용압력[체절압력]」)
       Pshut = 입력한 펌프 체절압력(MPa) · 입력 없으면 정격 × 1.4(NFPC 103 제5조①5호 · NFTC 103 2.2.1.5 — 체절운전 시 정격토출압력의 140 % 이하) — 1.2 MPa 이상이면 KS D 3562 · 3583 */
    const Pdis=J*MPA_M; const shutIn=+(sys.shutPress||0); const shutUser=shutIn>0; const Pshut=shutUser?shutIn:Pdis*1.4;
    const hiPress=Pshut>=1.2;
    /* v6.1.4 (교차검증 P6) — 합성수지배관(CPVC)은 NFTC 103 2.5.2 「2.5.1에도 불구하고 … 설치할 수 있다」 장소 특례(압력 수치 없음) → 부적합이 아니라 특례 장소 · 제품 성능인증 사용압력 확인 */
    const pipePressChk=hiPress&&sys.pipeType==="CPVC"; const pipePressOK=!hiPress||sys.pipeType==="SCH40"||pipePressChk;
    /* v6.1.4 (교차검증 P4) — 고층건축물(NFTC 604)인데 표 2.1.1.1 「10층 이하」 구분(앱 표기)을 고름 — 표시 전용 경고 */
    const baseFloorMis=bf>1&&["F30","F20","S30","S20","H20","H10"].includes(btype.key);
    const hL=+(sys.lowHead||0); const Plow=(J-hL)*MPA_M; const overHead=Plow>1.2; const hStar=J-1.2/MPA_M;
    const velOverN=sdets.filter(d=>d.velOver).length;
    return{A,B,Clpm,D,R,Dt,roofEx,E,F,G,I,Jraw,J,N,K,M,Pkw,Php,pCfg,sdets,btype,waterVolPer,nInst,useInst,
           Pdis,Pshut,shutUser,hiPress,pipePressOK,pipePressChk,baseFloorMis,hL,Plow,overHead,hStar,velOverN};
}
window.SPKENG={calc:spkCalc,PIPE_CONFIG:PIPE_CONFIG,FITTING_EQ:FITTING_EQ,TRANS_TYPE:TRANS_TYPE,BASE_HEAD_TYPES:BASE_HEAD_TYPES};
</script>
<script type="text/babel">
const { useState, useMemo, useEffect } = React;

/* 상수 · 계산 함수는 위 <script id="spk-engine"> (v5.1.0) */
function f3(v){if(v===null||v===undefined||isNaN(v))return"─";return(Math.round(v*1000)/1000).toFixed(3);}
function f2(v){if(v===null||v===undefined||isNaN(v))return"─";return(Math.round(v*100)/100).toFixed(2);}
function f1(v){if(v===null||v===undefined||isNaN(v))return"─";return(Math.round(v*10)/10).toFixed(1);}
function ff(v,d=2){if(v===null||v===undefined||isNaN(v))return"─";return(Math.round(v*Math.pow(10,d))/Math.pow(10,d)).toFixed(d);}

const mkSeg=()=>({kind:"oth",flow:80,dia:50,len:0,e90:0,e45:0,teeB:0,teeS:0,gate:0,ball:0,angle:0,check:0});

/* ═══ 스타일 토큰 ════════════════════════════════════════════ */
const BD="1px solid #d1d5db";
const S={
  border:BD,
  cell:{border:BD,padding:"4px 6px",textAlign:"center",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",fontSize:11},
};
const SEC_TITLE_STYLE={
  background:"#1e3a5f",color:"white",padding:"7px 14px",
  fontWeight:800,fontSize:13,borderRadius:"6px 6px 0 0",
  letterSpacing:"0.04em",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",
};

/* ═══ 컴포넌트 ══════════════════════════════════════════════ */
/* Box — 다크 그린 헤더 바 + 내부 패딩 카드 */
function Box({title,accent,children}){
  const bg=accent||"#15803d";
  return(
    <div style={{background:"white",borderRadius:12,border:"1px solid #e5e7eb",overflow:"hidden",boxShadow:"0 1px 6px rgba(0,0,0,0.07)"}}>
      <div className="box-hd" style={{background:`linear-gradient(135deg,${bg},${bg}dd)`}}>
        <span style={{fontSize:15,opacity:0.85}}>◆</span>{title}
      </div>
      <div className="box-bd">
        {children}
      </div>
    </div>
  );
}
function LabelEl({children}){return <label style={{display:"block",fontSize:11,fontWeight:700,color:"#6b7280",textTransform:"none",letterSpacing:"0.06em",marginBottom:5}}>{children}</label>;}
function InpText({val,onChange,placeholder}){
  return <input type="text" value={val} placeholder={placeholder||""} onChange={e=>onChange(e.target.value)}
    style={{width:"100%",padding:"8px 12px",borderRadius:8,border:BD,background:"white",fontSize:13,outline:"none"}}/>;
}
function InpNum({val,onChange,unit,min,max}){
  return(
    <div style={{display:"flex",alignItems:"center",gap:6}}>
      <input type="number" value={val} min={min} max={max} onChange={e=>onChange(parseFloat(e.target.value)||0)}
        style={{width:"100%",padding:"8px 12px",borderRadius:8,border:BD,background:"white",fontSize:13,outline:"none"}}/>
      {unit&&<span style={{fontSize:12,color:"#6b7280",whiteSpace:"nowrap"}}>{unit}</span>}
    </div>
  );
}
function Sel({val,onChange,children}){
  return <select value={val} onChange={e=>onChange(e.target.value)}
    style={{width:"100%",padding:"8px 12px",borderRadius:8,border:BD,background:"white",fontSize:12,outline:"none"}}>
    {children}
  </select>;
}
function Card({label,value,unit,formula,badge,bc}){
  const colors={blue:["#eff6ff","#1d4ed8","#bfdbfe"],orange:["#fff7ed","#c2410c","#fed7aa"],
                red:["#fef2f2","#b91c1c","#fecaca"],green:["#f0fdf4","#15803d","#bbf7d0"],
                default:["#f9fafb","#374151","#e5e7eb"]};
  const [bg,tc,bc2]=colors[bc]||colors.default;
  return(
    <div style={{background:bg,border:`1.5px solid ${bc2}`,borderRadius:12,padding:"12px 14px"}}>
      <div style={{fontSize:11,fontWeight:700,color:"#9ca3af",textTransform:"none",letterSpacing:"0.08em",marginBottom:4,display:"flex",justifyContent:"space-between",alignItems:"center"}}>
        <span>{label}</span>
        {badge&&<span style={{background:tc,color:"white",borderRadius:4,padding:"1px 6px",fontSize:11,fontWeight:700}}>{badge}</span>}
      </div>
      <div style={{fontSize:22,fontWeight:900,color:tc,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",lineHeight:1.1}}>
        {value}<span style={{fontSize:12,color:"#9ca3af",marginLeft:4,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>{unit}</span>
      </div>
      {formula&&<div style={{fontSize:11,color:"#6b7280",marginTop:5,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{formula}</div>}
    </div>
  );
}
/* 계산서 행 컴포넌트 */
function RSection({title,children}){
  return(
    <div style={{marginBottom:18,border:`1.5px solid #1e3a5f`,borderRadius:8,overflow:"hidden"}}>
      <div style={{...SEC_TITLE_STYLE,borderRadius:0}}>{title}</div>
      <table style={{width:"100%",borderCollapse:"collapse",fontSize:12,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
        <thead>
          <tr style={{background:"#f8fafc"}}>
            {["기호","항목","수치","단위","산출 근거"].map(h=>(
              <th key={h} style={{border:BD,padding:"5px 10px",fontWeight:700,textAlign:"center",color:"#374151",fontSize:11,whiteSpace:"nowrap"}}>{h}</th>
            ))}
          </tr>
        </thead>
        <tbody>{children}</tbody>
      </table>
    </div>
  );
}
function RRow({no,label,value,unit,basis,hi}){
  return(
    <tr style={{background:hi?"#fefce8":"white"}}>
      <td style={{border:BD,padding:"5px 10px",textAlign:"center",fontWeight:700,color:hi?"#a16207":"#374151",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",width:36}}>{no}</td>
      <td style={{border:BD,padding:"5px 12px",color:"#374151",whiteSpace:"nowrap"}}>{label}</td>
      <td style={{border:BD,padding:"5px 12px",textAlign:"right",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",fontWeight:hi?900:600,color:hi?"#a16207":"#111827",fontSize:hi?13:12,whiteSpace:"nowrap"}}>{value}</td>
      <td style={{border:BD,padding:"5px 8px",textAlign:"center",color:"#6b7280",whiteSpace:"nowrap"}}>{unit}</td>
      <td style={{border:BD,padding:"5px 12px",color:"#6b7280",fontSize:11}}>{basis}</td>
    </tr>
  );
}

/* ═══ 계산식 안내 모달 ═══════════════════════════════════════ */
function FormulaModal({onClose}){
  const [itab,setItab]=React.useState('howto');
  const TABS=[['howto','🗺️ 이용방법'],['source','🟢 수원·토출량'],['head','🟩 펌프 양정'],['power','🟥 전동기 동력'],['pipe','🔩 상당직관·유속']];
  return(
    <div className="fml-overlay" onClick={onClose}>
      <div className="fml-box" onClick={e=>e.stopPropagation()}>

        {/* 헤더 */}
        <div className="fml-head" style={{paddingBottom:0}}>
          <div style={{display:'flex',alignItems:'flex-start',justifyContent:'space-between',marginBottom:12}}>
            <div>
              <div style={{fontSize:16,fontWeight:900,letterSpacing:"0.04em"}}>📐 계산식 안내</div>
              <div style={{fontSize:11,opacity:0.8,marginTop:2}}>NFPC 103 · NFTC 103 · NFTC 604 · 608 스프링클러설비 산출 공식 전체 · Ver-5.1</div>
            </div>
            <button onClick={onClose} style={{background:"rgba(255,255,255,0.15)",border:"none",color:"white",borderRadius:8,width:34,height:34,fontSize:18,cursor:"pointer",display:"flex",alignItems:"center",justifyContent:"center",fontWeight:700}}>✕</button>
          </div>
          {/* 탭 바 */}
          <div className="fml-itabs">
            {TABS.map(([k,l])=>(
              <button key={k} className={`fml-itab${itab===k?' on':''}`} onClick={()=>setItab(k)}>{l}</button>
            ))}
          </div>
        </div>

        <div className="fml-body">

          {/* ══ 탭: 이용방법 ══ */}
          <div className={`fml-panel${itab==='howto'?' on':''}`}>

            {/* 상단 배너 */}
            <div style={{background:"linear-gradient(135deg,#052e16,#14532d,#15803d)",borderRadius:13,padding:"16px 18px",marginBottom:16}}>
              <div style={{fontSize:13,fontWeight:900,color:"#4ade80",marginBottom:5,display:"flex",alignItems:"center",gap:8}}>
                <span style={{fontSize:20}}>🚒</span> 스프링클러설비 펌프 용량 계산서 이용방법
              </div>
              <div style={{fontSize:11,color:"rgba(255,255,255,.75)",lineHeight:1.7}}>
                NFPC 103 [제2025-25호] · NFTC 103 [공고 제2026-35호] · Hazen-Williams 공식 · MANMIN Ver-6.1<br/>
                아래 순서대로 입력하면 수원·양정·동력이 자동으로 산출됩니다.
              </div>
            </div>

            {/* STEP 1 */}
            <div style={{display:"flex",gap:11,alignItems:"flex-start",background:"#f8fafc",border:"1.5px solid #e2e8f0",borderLeft:"4px solid #15803d",borderRadius:10,padding:"13px 14px",marginBottom:9}}>
              <div style={{minWidth:30,height:30,background:"linear-gradient(135deg,#15803d,#0f4c2e)",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",fontSize:12,fontWeight:900,color:"#fff",flexShrink:0,boxShadow:"0 2px 8px rgba(21,128,61,.35)"}}>1</div>
              <div style={{flex:1,minWidth:0}}>
                <div style={{fontSize:12,fontWeight:900,color:"#15803d",marginBottom:5}}>📋 프로젝트 기본 정보 입력</div>
                <div style={{fontSize:11,color:"#374151",lineHeight:1.85}}>
                  ① <strong>공사명·설계자·날짜</strong>를 입력합니다 — 출력 계산서 상단에 표기됩니다.<br/>
                  ② 상단 <strong>「① 데이터 입력」</strong> 탭에서 시스템 조건을 설정합니다.<br/>
                  ③ 모든 입력값은 실시간으로 계산서에 자동 반영됩니다.
                </div>
              </div>
            </div>

            {/* STEP 2 */}
            <div style={{display:"flex",gap:11,alignItems:"flex-start",background:"#f0fdf4",border:"1.5px solid #bbf7d0",borderLeft:"4px solid #16a34a",borderRadius:10,padding:"13px 14px",marginBottom:9}}>
              <div style={{minWidth:30,height:30,background:"linear-gradient(135deg,#16a34a,#14532d)",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",fontSize:12,fontWeight:900,color:"#fff",flexShrink:0,boxShadow:"0 2px 8px rgba(22,163,74,.35)"}}>2</div>
              <div style={{flex:1,minWidth:0}}>
                <div style={{fontSize:12,fontWeight:900,color:"#15803d",marginBottom:5}}>🟢 수원 및 토출량 조건 설정</div>
                <div style={{fontSize:11,color:"#374151",lineHeight:1.85}}>
                  ① <strong>기준개수 유형</strong>을 고릅니다 — 표 2.1.1.1 원문 7구분 + 아파트등(NFTC 608)으로 10 / 20 / 30개가 정해집니다.<br/>
                  ①-1 가장 많은 층(세대)의 <strong>설치개수</strong>가 기준개수보다 적으면 입력합니다 — 설치개수로 계산합니다.<br/>
                  ② <strong>건축물 규모</strong>(고층건축물 아님 / 고층건축물 / 50층 이상)를 고르면 NFTC 604 2.2.1 수원 기준이 적용됩니다.<br/>
                  ③ <strong>옥상수조</strong> 설치 대상이면 유효수량의 1/3이 가산됩니다(단서 해당 시 면제).<br/>
                  ④ 펌프 토출량(A × 80 ℓ/min)과 수원 용량(A × 1.6 / 3.2 / 4.8 m³)이 자동 산출됩니다.
                </div>
              </div>
            </div>

            {/* STEP 3 */}
            <div style={{display:"flex",gap:11,alignItems:"flex-start",background:"#fefce8",border:"1.5px solid #fde047",borderLeft:"4px solid #ca8a04",borderRadius:10,padding:"13px 14px",marginBottom:9}}>
              <div style={{minWidth:30,height:30,background:"linear-gradient(135deg,#ca8a04,#854d0e)",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",fontSize:12,fontWeight:900,color:"#fff",flexShrink:0,boxShadow:"0 2px 8px rgba(202,138,4,.35)"}}>3</div>
              <div style={{flex:1,minWidth:0}}>
                <div style={{fontSize:12,fontWeight:900,color:"#854d0e",marginBottom:5}}>🟩 펌프 양정 조건 입력</div>
                <div style={{fontSize:11,color:"#374151",lineHeight:1.85}}>
                  ① <strong>실양정(m)</strong>을 입력합니다 — 펌프 설치 위치에서 최고층 헤드까지의 높이입니다.<br/>
                  ①-1 <strong>최저층 헤드 높이</strong>(펌프 기준, 낮으면 음수)를 넣으면 방수압 상한(1.2 MPa) 판정이 나옵니다.<br/>
                  ①-2 <strong>펌프 체절압력</strong>(선택)을 넣으면 그 값으로, 비우면 정격 × 1.4로 배관 사용압력(1.2 MPa) 판정을 합니다.<br/>
                  ② <strong>배관 구간</strong>을 추가하여 구분(가지 / 교차·주) · 관경 · 길이 · 관부속 수량을 입력하면 Hazen-Williams 공식으로 마찰손실이 자동 계산됩니다.<br/>
                  ③ 전양정 = (실양정 + 배관손실 + 헤드 환산수두 10m) × 1.1(안전율 — MANMIN 참고값) 후 올림 처리됩니다.<br/>
                  ④ 유속 초과 구간은 <span style={{color:"#dc2626",fontWeight:700}}>⚠ 경고</span>로 자동 표시됩니다(수리계산 시 가지 6 m/s · 그 밖의 배관 10 m/s — 2.5.3.3 단서).
                </div>
              </div>
            </div>

            {/* STEP 4 */}
            <div style={{display:"flex",gap:11,alignItems:"flex-start",background:"#fef2f2",border:"1.5px solid #fecaca",borderLeft:"4px solid #dc2626",borderRadius:10,padding:"13px 14px",marginBottom:9}}>
              <div style={{minWidth:30,height:30,background:"linear-gradient(135deg,#dc2626,#991b1b)",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",fontSize:12,fontWeight:900,color:"#fff",flexShrink:0,boxShadow:"0 2px 8px rgba(220,38,38,.35)"}}>4</div>
              <div style={{flex:1,minWidth:0}}>
                <div style={{fontSize:12,fontWeight:900,color:"#b91c1c",marginBottom:5}}>🟥 전동기 동력 조건 설정</div>
                <div style={{fontSize:11,color:"#374151",lineHeight:1.85}}>
                  ① <strong>펌프 토출구경</strong>을 고르고 <strong>펌프 효율(η)</strong>을 입력합니다 — 입력란 아래 구경별 참고 효율(MANMIN 참고값) · 제조사 성능곡선으로 확인.<br/>
                  ② <strong>전달 방식</strong>(전동기 직결 1.1 / 이외 원동기 1.15)을 선택합니다.<br/>
                  ③ 이론 출력(kW) → HP 환산 후 <strong>상위 표준 규격</strong>이 자동 선정됩니다.
                </div>
              </div>
            </div>

            {/* STEP 5 */}
            <div style={{display:"flex",gap:11,alignItems:"flex-start",background:"#eff6ff",border:"1.5px solid #bfdbfe",borderLeft:"4px solid #2563eb",borderRadius:10,padding:"13px 14px",marginBottom:16}}>
              <div style={{minWidth:30,height:30,background:"linear-gradient(135deg,#2563eb,#1e3a8a)",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",fontSize:12,fontWeight:900,color:"#fff",flexShrink:0,boxShadow:"0 2px 8px rgba(37,99,235,.35)"}}>5</div>
              <div style={{flex:1,minWidth:0}}>
                <div style={{fontSize:12,fontWeight:900,color:"#1d4ed8",marginBottom:5}}>🖨️ 결과 확인 및 출력</div>
                <div style={{fontSize:11,color:"#374151",lineHeight:1.85}}>
                  ① <strong>「② 계산 결과」</strong> 탭에서 수원 · 양정 · 동력 · 압력 판정을 확인합니다.<br/>
                  ② <strong>「③ 계산서 출력」</strong> 탭의 <strong>🖨️ 인쇄 · PDF</strong> 버튼으로 A4 계산서를 출력 · PDF 저장합니다.<br/>
                  ③ 같은 탭의 <strong>🖼️ JPG 저장</strong> 버튼으로 A4 쪽 그림을 저장합니다.<br/>
                  ④ PWA 설치: 우측 하단 설치 버튼 또는 iOS Safari → 공유 → 홈 화면에 추가.
                </div>
              </div>
            </div>

            {/* 주요 기능 */}
            <div className="fml-sec-title" style={{marginTop:0}}>💡 주요 기능 안내</div>
            <div style={{display:"grid",gridTemplateColumns:"1fr 1fr",gap:8,marginBottom:12}}>
              <div className="fml-card" style={{borderLeft:"3px solid #15803d"}}>
                <div style={{fontSize:11,fontWeight:800,color:"#15803d",marginBottom:4}}>📐 계산식 안내 버튼</div>
                <div className="fml-note">우측 하단 FAB 버튼을 클릭하면 이 창이 열립니다. 탭을 전환하여 수원·양정·동력·상당직관·유속 계산식을 확인하세요.</div>
              </div>
              <div className="fml-card" style={{borderLeft:"3px solid #16a34a"}}>
                <div style={{fontSize:11,fontWeight:800,color:"#16a34a",marginBottom:4}}>⚡ 실시간 자동 계산</div>
                <div className="fml-note">모든 입력값 변경 즉시 수원·양정·동력이 실시간 재산출됩니다. 별도 계산 버튼 없이 값만 변경하면 됩니다.</div>
              </div>
              <div className="fml-card" style={{borderLeft:"3px solid #ca8a04"}}>
                <div style={{fontSize:11,fontWeight:800,color:"#ca8a04",marginBottom:4}}>🔩 배관 구간 추가</div>
                <div className="fml-note">「+ 구간 추가」 버튼으로 구간별 배관을 등록합니다. 구분 · 관경 · 길이 · 관부속 수량 입력 시 마찰손실과 유속이 자동 계산됩니다.</div>
              </div>
              <div className="fml-card" style={{borderLeft:"3px solid #dc2626"}}>
                <div style={{fontSize:11,fontWeight:800,color:"#dc2626",marginBottom:4}}>⚠️ 유속 초과 자동 경고</div>
                <div className="fml-note">구간별 유속이 2.5.3.3 단서(수리계산 시 가지 6 m/s · 그 밖의 배관 10 m/s)를 넘으면 빨간 경고가 자동 표시됩니다.</div>
              </div>
            </div>

            {/* 법적 근거 */}
            <div style={{border:"1.5px solid #bbf7d0",background:"#f0fdf4",borderRadius:10,padding:"12px 14px"}}>
              <div style={{fontSize:11,fontWeight:800,color:"#15803d",marginBottom:6}}>📌 주요 법적 근거</div>
              <div className="fml-note" style={{fontSize:11,lineHeight:2.1}}>
                <strong>NFPC 103</strong> — 스프링클러설비의 화재안전성능기준 [소방청고시 제2025-25호, 시행 2026. 3. 1.]<br/>
                <strong>NFTC 103</strong> — 스프링클러설비의 화재안전기술기준 [국립소방연구원공고 제2026-35호, 시행 2026. 7. 1.]<br/>
                <strong>2.1.1.1</strong> — 표 2.1.1.1 기준개수 (10 / 20 / 30개) × 1.6 m³ · <strong>2.1.2</strong> — 옥상수조 1/3<br/>
                <strong>2.2.1.10 ~ 2.2.1.12</strong> — 방수압 0.1 ~ 1.2 MPa · 80 ℓ/min 이상 · <strong>2.5.1</strong> — 배관 재질(1.2 MPa)<br/>
                <strong>2.5.3.3 단서</strong> — 수리계산 시 유속 (가지 6 m/s / 그 밖의 배관 10 m/s)<br/>
                <strong>NFTC 604 2.2.1 · 2.2.2</strong> — 고층건축물 3.2 m³ · 50층 이상 4.8 m³ / <strong>NFTC 608 2.3.1.1</strong> — 아파트등 10개<br/>
                <strong>Hazen-Williams 공식</strong> — 배관 마찰손실 (C값: 백관 120, STS·CPVC 150 — MANMIN 참고값)
              </div>
            </div>

          </div>

          {/* ══ 탭: 수원·토출량 ══ */}
          <div className={`fml-panel${itab==='source'?' on':''}`}>
            <div className="fml-sec">
              <div className="fml-sec-title">🟢 Ⅱ-1. 수원 용량 산정</div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>A. 기준개수 (NFTC 103 표 2.1.1.1 · NFTC 608 2.3.1.1)</div>
                <code className="fml-eq">A = min(기준개수, 가장 많은 층(세대)의 설치개수)</code>
                <div className="fml-note">
                  [지하층 제외 10층 이하] 공장 — 특수가연물 저장·취급 30 / 그 밖의 것 20<br/>
                  &nbsp;&nbsp;근린생활·판매·운수시설 또는 복합건축물 — 판매시설 또는 판매시설이 설치되는 복합건축물 30 / 그 밖의 것 20<br/>
                  &nbsp;&nbsp;그 밖의 것 — 헤드 부착높이 8 m 이상 20 / 8 m 미만 10<br/>
                  [지하층 제외 11층 이상 · 지하가 · 지하역사] 30<br/>
                  [아파트등 — NFTC 608 2.3.1.1] 10 (세대 기준) · 각 동이 주차장으로 연결된 주차장 부분 30<br/>
                  비고: 2 이상에 해당하면 많은 쪽 — 각 기준개수의 수원을 따로 설치하면 그렇지 않다
                </div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>C. 펌프 토출량 (ℓ/min)</div>
                <code className="fml-eq">C = A × 80 &nbsp;[ℓ/min]</code>
                <div className="fml-note">헤드 1개당 80 ℓ/min 이상 — 기준개수 × 80 ℓ/min 이상으로 할 수 있음 (NFTC 103 2.2.1.11 · 2.2.1.12)</div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>D. 수원 용량 (m³)</div>
                <code className="fml-eq">D = A × 1.6 (고층 3.2 · 50층 이상 4.8) &nbsp;[m³]</code>
                <div className="fml-note">
                  1.6 m³ (NFTC 103 2.1.1.1) · 3.2 m³ (NFTC 604 2.2.1) · 4.8 m³ (NFTC 604 2.2.1 단서)<br/>
                  = 80 ℓ/min × 20 · 40 · 60 min ÷ 1,000 (환산 설명)
                </div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>R. 옥상수조 (m³)</div>
                <code className="fml-eq">R = D ÷ 3 &nbsp;· 총 저수량 = D + R</code>
                <div className="fml-note">
                  유효수량 외 1/3 이상을 옥상에 (NFPC 103 제4조② · NFTC 103 2.1.2)<br/>
                  면제: 2.1.2 단서 (1) 지하층만 (2) 고가수조 (3) 수원이 최상층 헤드보다 높음 (4) 높이 10 m 이하 (5) 예비펌프 (6) 가압수조<br/>
                  고층건축물은 (2) · (3)만 면제 (NFTC 604 2.2.2)
                </div>
              </div>
            </div>
          </div>

          {/* ══ 탭: 펌프 양정 ══ */}
          <div className={`fml-panel${itab==='head'?' on':''}`}>
            <div className="fml-sec">
              <div className="fml-sec-title">🟩 Ⅱ-2. 펌프 양정 계산</div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>E. 실양정 h₁ (m)</div>
                <code className="fml-eq">E = 흡입양정 + 토출양정 &nbsp;[m]</code>
                <div className="fml-note">펌프 설치위치에서 최고층 스프링클러 헤드까지의 높이 (설계 도면 기준)</div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>F. 배관 마찰손실 h₂ (m) — Hazen-Williams 공식</div>
                <code className="fml-eq">h = (10.67 × Q¹·⁸⁵²) ÷ (C¹·⁸⁵² × D⁴·⁸⁷) × L &nbsp;[m]</code>
                <div className="fml-note">
                  Q : 유량 (m³/s) &nbsp;|&nbsp; C : 유속계수 (배관 종류별) &nbsp;|&nbsp; D : 관 내경 (m)<br/>
                  L : 상당직관 합계 = 직관길이 + 관부속 상당직관 합계 (m)<br/>
                  배관 C값 : KS D3507·KS D3562 = 120 / STS·CPVC = 150 (MANMIN 참고값) · 강관 내경 KS 외경 − 2 × 두께
                </div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>G. 헤드 최소 방수압 환산수두 h₃ (m)</div>
                <code className="fml-eq">G = 10 m &nbsp;(고정) &nbsp;← 0.1 MPa = 1.0 kgf/cm² = 10 m</code>
                <div className="fml-note">NFTC 103 2.2.1.10: 헤드선단 방수압력 0.1 MPa 이상 1.2 MPa 이하 → 최솟값 0.1 MPa ≒ 10 m</div>
              </div>
              <div className="fml-card" style={{border:"1.5px solid #bbf7d0",background:"#f0fdf4"}}>
                <div style={{fontSize:12,fontWeight:700,color:"#15803d",marginBottom:4}}>I. 전양정 — 최종 결과값</div>
                <code className="fml-eq" style={{background:"#dcfce7",color:"#14532d"}}>I = (E + F + G) × 1.1 &nbsp;→ 올림(ceil) [m]</code>
                <div className="fml-note">
                  안전율 10% 가산 : H = (E+F+G) × 0.1<br/>
                  소계 합산 후 올림 : I = ceil(E + F + G + H)<br/>
                  ※ 안전율 · 올림은 <b>MANMIN 참고값</b>(화재안전기준에 펌프 양정 식 없음. 참고: 고가수조 낙차 NFTC 103 식 2.2.2.1 H = h₁ + 10)
                </div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>S · T. 압력 판정 (v5.1.0 — 표시 전용, 계산값 불변)</div>
                <code className="fml-eq">S = 체절압력(입력, 없으면 J × 0.0098 × 1.4) [MPa] · T = (J − 최저층 헤드 높이) × 0.0098 [MPa]</code>
                <div className="fml-note">
                  S: 배관 사용압력 = 체절압력(소방청 법령해석 412390 · 체절 상한 정격의 140 % — NFPC 103 제5조①5호) — 1.2 MPa 이상이면 KS D 3562 · 3583 (NFPC 103 제8조①2호 · NFTC 103 2.5.1.2) 또는 릴리프밸브로 1.2 MPa 미만 유지<br/>
                  T: 헤드선단 방수압 1.2 MPa 이하 (NFTC 103 2.2.1.10) — 초과 시 감압 검토 · 배관 마찰 미차감 보수적 추정
                </div>
              </div>
            </div>
          </div>

          {/* ══ 탭: 전동기 동력 ══ */}
          <div className={`fml-panel${itab==='power'?' on':''}`}>
            <div className="fml-sec">
              <div className="fml-sec-title">🟥 Ⅱ-3. 전동기 동력 계산</div>
              <div className="fml-card" style={{border:"1.5px solid #fecaca",background:"#fef2f2"}}>
                <div style={{fontSize:12,fontWeight:700,color:"#b91c1c",marginBottom:4}}>O. 전동기 이론 출력 (kW)</div>
                <code className="fml-eq" style={{background:"#fee2e2",color:"#7f1d1d"}}>P = 0.163 × Q × H × K ÷ η &nbsp;[kW]</code>
                <div className="fml-note">
                  0.163 : 단위환산 상수 (ρ×g / 60,000)<br/>
                  Q : 토출량 (m³/min)<br/>
                  H : 전양정 (m)<br/>
                  K : 전달계수 — 전동기 직결 1.1 / 전동기 이외 원동기 1.15<br/>
                  η : 펌프 효율 — 입력값(참고: 40A=0.40 / 65A=0.55 / 100A=0.60 / 150A=0.70)<br/>
                  ※ K · η 값은 MANMIN 참고값(제조사 성능곡선으로 확인)
                </div>
              </div>
              <div className="fml-card">
                <div style={{fontSize:12,fontWeight:700,color:"#374151",marginBottom:4}}>P. 전동기 채택 출력 (HP)</div>
                <code className="fml-eq">HP (이론) = P(kW) × 1.341 → 상위 표준 규격 선정</code>
                <div className="fml-note">표준 규격 : 3·5·7.5·10·15·20·25·30·40·50·60·75·100·125·150·200 HP</div>
              </div>
            </div>
          </div>

          {/* ══ 탭: 상당직관·유속 ══ */}
          <div className={`fml-panel${itab==='pipe'?' on':''}`}>
            <div className="fml-sec">
              <div className="fml-sec-title">🔩 관부속 상당직관 계산 원리</div>
              <div className="fml-card">
                <code className="fml-eq">상당직관(m) = Σ [ 관부속 수량 × 해당 관경의 상당직관 환산값 ]</code>
                <div className="fml-note">
                  나사 접합 기준 적용 (KS B 6721 준용) — 상당직관 길이는 MANMIN 참고값<br/>
                  Reducer → 45°Elbow 동일 (관경 小 기준) &nbsp;|&nbsp; Coupling → 직류 Tee 동일<br/>
                  Union / Flange / Socket → 무시 (손실 미소)<br/>
                  Alarm V/V, Foot V/V, Strainer → Angle V/V 동일
                </div>
              </div>
            </div>
            <div className="fml-sec">
              <div className="fml-sec-title">⚡ 유속 기준 (NFTC 103 2.5.3.3 단서 — 수리계산에 따르는 경우)</div>
              <div className="fml-card">
                <code className="fml-eq">가지배관 : v ≤ 6 m/s &nbsp;|&nbsp; 그 밖의 배관(교차 · 주배관 등) : v ≤ 10 m/s</code>
                <div className="fml-note">
                  유속 v = Q / A = (Q/60,000) ÷ (π × (Di/2000)²) &nbsp;[m/s]<br/>
                  Q : 유량 (ℓ/min) &nbsp;|&nbsp; Di : 관 내경 (mm)<br/>
                  배관 구간 표의 「구분」(가지 / 교차·주)으로 구간마다 6 · 10 m/s를 따로 판정합니다.
                </div>
              </div>
            </div>
          </div>

          <div style={{textAlign:"center",fontSize:11,color:"#9ca3af",paddingTop:8,borderTop:"1px solid #f1f5f9"}}>
            NFPC 103 [제2025-25호, 2026. 3. 1.] · NFTC 103 [공고 제2026-35호, 2026. 7. 1.] · Hazen-Williams Formula · MANMIN Ver-6.1
          </div>
        </div>
      </div>
    </div>
  );
}

/* ═══ 메인 앱 ════════════════════════════════════════════════ */
function App(){
  const [tab,setTab]=useState(window.__INITIAL_TAB__||0);
  const [showFormula,setShowFormula]=useState(false);
  const today=new Date();
  const todayStr=`${today.getFullYear()}-${String(today.getMonth()+1).padStart(2,"0")}-${String(today.getDate()).padStart(2,"0")}`;

  /* 프로젝트 정보 */
  const [proj,setProj]=useState({name:"만민 건축사 신사옥 신축공사 현장",designer:"김만민",date:todayStr});
  const sp=(k,v)=>setProj(p=>({...p,[k]:v}));

  /* 시스템 파라미터 */
  const [sys,setSys]=useState({
    baseType:"H10",      // 기준개수 유형 (v5.1.0 — 표 2.1.1.1 원문 7구분 + 아파트등)
    installN:0,          // v5.1.0 — 설치개수가 가장 많은 층(세대)의 헤드 수 (0 = 미입력 → 기준개수)
    buildingFloor:1,     // 1=고층건축물 아님, 2=고층건축물(49층 이하), 3=50층 이상 (NFTC 604 2.2.1)
    roofEx:0,            // v5.1.0 — 옥상수조 0=설치(1/3 가산) · 1=단서 면제
    actualHead:78,       // 실양정 h1 (m)
    pumpDia:100,         // 펌프 토출구경
    pumpEff:60,          // 펌프 효율 (%) — 직접 선택
    transType:"1",       // 전달방식
    pipeType:"SCH10",    // 배관 종류
    lowHead:0,           // v5.1.0 — 최저층 헤드 높이(펌프 기준, 압력 상한 판정용)
    shutPress:0,         // v6.1.3 — 펌프 체절압력 MPa(선택, 0 = 정격 × 1.4)
  });
  const ss=(k,v)=>setSys(s=>({...s,[k]:v}));

  /* 배관 구간 */
  const [segs,setSegs]=useState([
    {kind:"oth",flow:800,dia:100,len:30,e90:2,e45:0,teeB:1,teeS:0,gate:1,ball:0,angle:0,check:1},
    {kind:"oth",flow:640,dia: 80,len:35,e90:2,e45:0,teeB:1,teeS:0,gate:0,ball:0,angle:0,check:0},
    {kind:"oth",flow:320,dia: 65,len: 6,e90:1,e45:0,teeB:0,teeS:1,gate:0,ball:0,angle:0,check:0},
    {kind:"br", flow:160,dia: 50,len:20,e90:1,e45:0,teeB:0,teeS:0,gate:0,ball:0,angle:0,check:0},
  ]);
  /* v5.1.0 — 매뉴얼 캡처용 읽기 · 설정 창구(화면 동작과 무관) */
  window.__mmHyd={setSys,setSegs,setProj,setTab,setShowFormula,get:()=>({sys,segs,proj})};
  const updSeg=(i,k,v)=>setSegs(s=>s.map((r,idx)=>idx===i?{...r,[k]:v}:r));
  const addSeg=()=>setSegs(s=>[...s,mkSeg()]);
  const remSeg=(i)=>setSegs(s=>s.filter((_,idx)=>idx!==i));

  /* ═══ A4 계산서 반응형 스케일링 ═══
     【transform-origin:top left + 수동 offset 정중앙 방식】
     ① scale  = (outerW - 16) / 794      (최대 1.0)
     ② scaledW= 794 × scale
     ③ offset = (outerW - scaledW) / 2   ← 픽셀 정중앙
     ④ inner  = translateX(offset) scale(s)
     ⑤ outer.height = scrollHeight×scale+40 (높이 보정)
     → 인쇄 시 @media print { transform:none } 원본 A4 복원  */
  useEffect(()=>{
    if(tab!==2)return;
    function scaleRpt(){
      const outer=document.getElementById('rpt-outer');
      const inner=document.getElementById('rpt-inner');
      if(!outer||!inner)return;
      const A4W=794;
      const outerW=outer.clientWidth;
      const scale=Math.min(1,(outerW-16)/A4W);
      const scaledW=A4W*scale;
      const offset=Math.max(0,(outerW-scaledW)/2);
      if(scale>=1){
        inner.style.cssText=
          'width:794px;box-sizing:border-box;'+
          'transform-origin:top left;'+
          `transform:translateX(${offset}px) scale(1);`;
        outer.style.height='auto';
      }else{
        inner.style.cssText=
          'width:794px;box-sizing:border-box;'+
          'transform-origin:top left;'+
          `transform:translateX(${offset}px) scale(${scale});`;
        outer.style.height=(inner.scrollHeight*scale+40)+'px';
      }
    }
    const t=setTimeout(scaleRpt,60);
    window.addEventListener('resize',scaleRpt);
    return()=>{clearTimeout(t);window.removeEventListener('resize',scaleRpt);};
  },[tab,segs,sys,proj]);

  /* ═══ PWA 설치 프롬프트 ═══ */
  const[installPrompt,setInstallPrompt]=useState(null);
  const[showInstallBanner,setShowInstallBanner]=useState(false);
  useEffect(()=>{
    const h=(e)=>{
      e.preventDefault();
      setInstallPrompt(e);
      /* ★ Ver-5.1: 재설치 상황이므로 pwa-installed 플래그 초기화 */
      sessionStorage.removeItem('pwa-installed');
      if(!window.matchMedia('(display-mode:standalone)').matches) setShowInstallBanner(true);
    };
    window.addEventListener('beforeinstallprompt',h);
    return()=>window.removeEventListener('beforeinstallprompt',h);
  },[]);
  const handleInstall=async()=>{
    if(!installPrompt)return;
    installPrompt.prompt();
    const r=await installPrompt.userChoice;
    if(r.outcome==='accepted'){
      console.log('[PWA v3.2] 설치 완료');
      /* ★ Ver-5.1: 설치 완료 플래그 기록 */
      sessionStorage.setItem('pwa-installed','1');
    }
    setInstallPrompt(null);setShowInstallBanner(false);
  };
  const deferredPrompt=installPrompt; /* PWA FAB에서 참조 */

  /* ═══ 계산 (v5.1.0 — spk-engine 의 spkCalc) ═══ */
  const C=useMemo(()=>spkCalc(sys,segs),[sys,segs]);

  /* 유속 경고 */
  const velWarnings=segs.map((s,i)=>{
    const d=C.sdets[i]; if(!d)return "";
    return d.velOver?`⚠ ${d.vlim} m/s 초과`:"";   /* v5.1.0 — 가지 6 / 그 밖의 배관 10 m/s (2.5.3.3 단서) */
  });

  /* 유량 옵션 (헤드수 × 80 L/min) */
  const flowOpts=useMemo(()=>{
    const opts=[];
    /* v5.1.0 — 설치개수로 A가 줄어도 이미 입력된 구간 유량이 목록에서 빠지지 않게 */
    const nMax=Math.max(C.A,...segs.map(s=>Math.ceil((s.flow||0)/FLOW_PER_HEAD)));
    for(let n=1;n<=nMax;n++) opts.push(n*FLOW_PER_HEAD);
    return opts;
  },[C.A,segs]);

  /* 탭 스타일 */
  const tabs=["① 데이터 입력","② 계산 결과","③ 계산서 출력"];
  const tabStyle=(i)=>({
    padding:"11px 16px",cursor:"pointer",border:"none",fontWeight:700,fontSize:13,
    fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",letterSpacing:"0.02em",
    background:tab===i?"#15803d":"transparent",
    color:tab===i?"white":"rgba(255,255,255,0.75)",
    borderBottom:tab===i?"3px solid #15803d":"3px solid transparent",
    transition:"all 0.15s",
  });

  return(
    <>
    <div style={{minHeight:"100vh",background:"linear-gradient(135deg,#f0fdf4 0%,#f1f5f9 100%)"}}>

      {/* ── 헤더 ── */}
      <div className="no-print" style={{background:"linear-gradient(135deg,#052e16,#14532d,#15803d)",color:"white",padding:"20px 0 0",boxShadow:"0 2px 20px rgba(21,128,61,.35)"}}>
        <div className="hdr-pad" style={{maxWidth:1200,margin:"0 auto",padding:"0 24px"}}>
          <div className="hdr-row">
            <div>
              <div style={{fontSize:11,fontWeight:600,opacity:0.7,letterSpacing:"0.15em",textTransform:"uppercase",marginBottom:6}}>
                Sprinkler Equipment
              </div>
              <h1 className="hdr-h1" style={{fontSize:26,fontWeight:900,letterSpacing:"0.04em",lineHeight:1.2}}>
                스프링클러설비 펌프 용량 계산서
              </h1>
              <div style={{fontSize:11,marginTop:8,opacity:0.85,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",letterSpacing:"0.02em"}}>
                Sprinkler Pump Capacity Calculator · NFPC/NFTC 103 · NFTC 604 · 608 적용 &nbsp;
                <span className="hdr-manmin" style={{fontFamily:"'Orbitron',sans-serif",fontWeight:900,fontSize:12,color:"#86efac",letterSpacing:"0.08em",textShadow:"0 0 8px rgba(134,239,172,0.6)"}}>
                  MANMIN · Ver-6.1
                </span>
              </div>
            </div>
            <div className="hdr-right" style={{textAlign:"right",opacity:0.75,fontSize:11}}>
              <div style={{fontWeight:700,fontSize:13}}>NFTC 103</div>
              <div>스프링클러설비의</div>
              <div>화재안전기술기준</div>
              <div style={{marginTop:4,fontSize:11,color:"#86efac"}}>[공고 제2026-35호 · 시행 2026. 7. 1.]</div>
            </div>
          </div>
          {/* 탭 */}
          <div className="tab-bar-wrap">
            {tabs.map((t,i)=><button key={i} onClick={()=>setTab(i)} style={tabStyle(i)}>{t}</button>)}
            <a className="tb-manual" href="https://manminkim-eng.github.io/fire-sprinkler-calc/manual/" target="_blank" rel="noopener"
               onClick={e=>{if(navigator.onLine===false){e.preventDefault();const t=document.createElement('div');t.textContent='매뉴얼은 인터넷 연결 시 열립니다';t.style.cssText='position:fixed;left:50%;bottom:24px;transform:translateX(-50%);background:#0f172a;color:#fff;padding:10px 18px;border-radius:10px;font-size:13px;z-index:9999';document.body.appendChild(t);setTimeout(()=>t.remove(),2200);}}}
               style={{marginLeft:"auto",padding:"11px 16px",fontWeight:700,fontSize:13,color:"white",textDecoration:"none",borderBottom:"3px solid transparent",flexShrink:0,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>📘 매뉴얼</a>
          </div>
        </div>
      </div>

      {/* ── 요약 바 ── */}
      <div className="no-print" style={{background:"#0f172a",padding:"10px 0"}}>
        <div style={{maxWidth:1200,margin:"0 auto",padding:"0 24px"}} className="sum-bar">
          {[["🔢 기준개수",`${C.A} 개`],["📌 토출량",`${C.Clpm} ℓ/min`],["💧 수원",`${f3(C.D)}${C.roofEx?"":" + 옥상 "+f3(C.R)} m³`],
            ["📏 전양정",`${C.J} m`],["⚡ 전동기",`${C.Php} HP`],["🔧 배관마찰",`${f3(C.F)} m`]].map(([l,v])=>(
            <span key={l} style={{fontSize:12,color:"#94a3b8",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
              {l}: <b style={{color:"#4ade80",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{v}</b>
            </span>
          ))}
        </div>
      </div>

      {/* ── 컨텐츠 ── */}
      <div className="main-outer">

        {/* ════ TAB 0: 데이터 입력 ═══════════════════════════════════ */}
        {tab===0&&(
          <div className="no-print" style={{display:"grid",gap:18}}>

            {/* 프로젝트 정보 */}
            <Box title="Ⅰ-0. 프로젝트 정보" accent="#374151">
              <div className="g-proj">
                <div><LabelEl>공사명</LabelEl><InpText val={proj.name} onChange={v=>sp("name",v)}/></div>
                <div><LabelEl>설계자</LabelEl><InpText val={proj.designer} onChange={v=>sp("designer",v)}/></div>
                <div>
                  <LabelEl>작성일</LabelEl>
                  <input type="date" value={proj.date} onChange={e=>sp("date",e.target.value)}
                    style={{width:"100%",padding:"8px 12px",borderRadius:8,border:BD,background:"white",fontSize:13,outline:"none"}}/>
                </div>
              </div>
            </Box>

            {/* 시스템 파라미터 */}
            <Box title="Ⅰ-1. 스프링클러 시스템 파라미터 (NFTC 103 기준)" accent="#15803d">
              <div style={{fontSize:11,color:"#6b7280",marginBottom:10}}>적용 범위 — 폐쇄형 헤드 · 기준개수 방식(NFTC 103 2.1.1.1 · 2.2.1.12) 전용 · 수리계산 방식 · 개방형 헤드는 다루지 않음(v6.1.5)</div>
              <div style={{display:"grid",gridTemplateColumns:"repeat(auto-fill,minmax(210px,1fr))",gap:14}}>

                {/* 건축물 규모 — NFTC 604 고층건축물 연동 */}
                <div style={{gridColumn:"span 2"}}>
                  <LabelEl>건축물 규모 — 고층건축물 여부 (NFTC 604)</LabelEl>
                  <Sel val={sys.buildingFloor} onChange={v=>ss("buildingFloor",parseInt(v))}>
                    <option value={1}>고층건축물 아님 — 헤드당 1.6 m³ (NFTC 103 2.1.1.1)</option>
                    <option value={2}>고층건축물 (30층 이상 또는 높이 120 m 이상 · 49층 이하) — 헤드당 3.2 m³ (NFTC 604 2.2.1)</option>
                    <option value={3}>50층 이상 건축물 — 헤드당 4.8 m³ (NFTC 604 2.2.1 단서)</option>
                  </Sel>
                  <div style={{fontSize:11,color:"#9ca3af",marginTop:4}}>
                    고층건축물 = 층수 30층 이상 또는 높이 120 m 이상(건축법 제2조①19호) · 1.6 / 3.2 / 4.8 m³ = 80 ℓ/min × 20 / 40 / 60분 ÷ 1,000
                  </div>
                  {sys.buildingFloor==3&&(
                    <div className="mm-bf50-note" style={{marginTop:5,fontSize:11,color:"#c2410c",fontWeight:700,padding:"4px 8px",background:"#fff7ed",borderRadius:6,border:"1px solid #fed7aa"}}>
                      ⚠ 50층 이상 — 헤드에 2개 이상 가지배관으로 양방향 급수 · 수리계산에 의한 설계 대상(NFTC 604 2.2.7) · 이 도구는 기준개수 방식이므로 수리계산서를 따로 작성
                    </div>
                  )}
                </div>

                {/* A. 기준개수 선택 */}
                <div style={{gridColumn:"span 2"}}>
                  <LabelEl>A. 기준개수 선택 (표 2.1.1.1)</LabelEl>
                  <Sel val={sys.baseType} onChange={v=>ss("baseType",v)}>
                    {BASE_HEAD_TYPES.map(t=>(
                      <option key={t.key} value={t.key}>{t.label}</option>
                    ))}
                  </Sel>
                  <div style={{fontSize:11,color:"#9ca3af",marginTop:4}}>
                    {C.btype.src} · 헤드 1개당 80 ℓ/min 이상(계산 80) (NFTC 103 2.2.1.11 · 2.2.1.12) · 2 이상 해당 시 많은 쪽(표 비고)
                  </div>
                  {C.baseFloorMis&&(
                    <div className="mm-base-warn" style={{marginTop:5,fontSize:11,color:"#c2410c",fontWeight:700,padding:"4px 8px",background:"#fff7ed",borderRadius:6,border:"1px solid #fed7aa"}}>
                      ⚠ 고층건축물인데 「10층 이하」 구분 — 기준개수 구분 확인(표 2.1.1.1 · 11층 이상은 「11층 이상」 구분, 아파트등은 NFTC 608)
                    </div>
                  )}
                </div>

                {/* A-1 — v5.1.0 설치개수 */}
                <div>
                  <LabelEl>A-1. 설치개수 (가장 많은 층 · 세대)</LabelEl>
                  <InpNum val={sys.installN} onChange={v=>ss("installN",v)} unit="개"/>
                  <div style={{fontSize:11,color:"#9ca3af",marginTop:4}}>0 = 미입력 · 기준개수보다 적으면 설치개수 적용(2.1.1.1 괄호)</div>
                </div>

                {/* 옥상수조 — v5.1.0 */}
                <div>
                  <LabelEl>옥상수조 (유효수량의 1/3)</LabelEl>
                  <Sel val={sys.roofEx} onChange={v=>ss("roofEx",parseInt(v))}>
                    <option value={0}>설치 대상 — 1/3 이상 가산</option>
                    <option value={1}>{sys.buildingFloor>1?"면제 — 2.1.2 (2) 고가수조 또는 (3) 수원이 최상층 헤드보다 높음(NFTC 604 2.2.2)":"면제 — NFTC 103 2.1.2 단서 해당"}</option>
                  </Sel>
                  <div style={{fontSize:11,color:"#0891b2",marginTop:4,fontWeight:600,padding:"3px 8px",background:"#ecfeff",borderRadius:6,border:"1px solid #cffafe"}}>
                    {sys.roofEx==1?(sys.buildingFloor==1?"단서 (1) 지하층만 · (2) 고가수조 · (3) 수원이 최상층 헤드보다 높음 · (4) 높이 10 m 이하 · (5) 예비펌프 · (6) 가압수조":"⚠ 고층건축물 — NFTC 103 2.1.2 (2) 고가수조 · (3) 수원이 최상층 헤드보다 높음에 해당할 때만 면제 · (1)(4)(5)(6)으로는 면제 안 됨 (NFTC 604 2.2.2)"):"NFPC 103 제4조② · NFTC 103 2.1.2 · NFTC 604 2.2.2"}
                  </div>
                </div>

                {/* F. 실양정 */}
                <div><LabelEl>F. 실양정 (h₁)</LabelEl><InpNum val={sys.actualHead} onChange={v=>ss("actualHead",v)} unit="m"/></div>
                {/* F-1 — v5.1.0 압력 상한 판정용 */}
                <div><LabelEl>F-1. 최저층 헤드 높이 (펌프 기준)</LabelEl><InpNum val={sys.lowHead} onChange={v=>ss("lowHead",v)} unit="m"/>
                  <div style={{fontSize:11,color:"#9ca3af",marginTop:4}}>펌프보다 낮으면 음수 · 방수압 상한 1.2 MPa 판정(NFTC 103 2.2.1.10)</div></div>

                {/* K. 펌프 토출구경 */}
                <div>
                  <LabelEl>K. 펌프 토출구경</LabelEl>
                  <Sel val={sys.pumpDia} onChange={v=>ss("pumpDia",parseInt(v))}>
                    {PUMP_SIZES.map(d=><option key={d} value={d}>{d} A</option>)}
                  </Sel>
                </div>

                {/* K-1. 펌프 효율 */}
                <div>
                  <LabelEl>K-1. 펌프 효율 (η)</LabelEl>
                  <div style={{display:"flex",alignItems:"center",gap:6}}>
                    <input type="number" value={sys.pumpEff} min={10} max={80} step={1}
                      onChange={e=>{const v=Math.min(80,Math.max(10,parseInt(e.target.value)||10));ss("pumpEff",v);}}
                      style={{width:"100%",padding:"8px 12px",borderRadius:8,border:"1px solid #d1d5db",
                        background:"white",fontSize:13,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",outline:"none"}}/>
                    <span style={{fontSize:12,color:"#6b7280",whiteSpace:"nowrap"}}>%</span>
                  </div>
                  <div style={{fontSize:11,color:"#6b7280",marginTop:4}}>
                    참고 구경별 효율(MANMIN 참고값 · 제조사 성능곡선으로 확인): 40A=40% / 50A=45% / 65A=55% / 80A=55% / 100A=60% / 125A=65% / 150A=70%
                  </div>
                </div>

                {/* L. 동력전달방식 */}
                <div>
                  <LabelEl>L. 동력 전달방식</LabelEl>
                  <Sel val={sys.transType} onChange={v=>ss("transType",v)}>
                    {Object.entries(TRANS_TYPE).map(([k,v])=><option key={k} value={k}>{v.label} (K={v.k})</option>)}
                  </Sel>
                </div>

                {/* 배관 종류 */}
                <div>
                  <LabelEl>배관 종류 (C값)</LabelEl>
                  <Sel val={sys.pipeType} onChange={v=>ss("pipeType",v)}>
                    {Object.entries(PIPE_CONFIG).map(([k,v])=><option key={k} value={k}>{v.label} (C={v.C})</option>)}
                  </Sel>
                  {["STS","CPVC"].includes(sys.pipeType)&&(
                    <div style={{marginTop:5,fontSize:11,color:"#0891b2",fontWeight:600,padding:"4px 8px",background:"#ecfeff",borderRadius:6,border:"1px solid #cffafe"}}>
                      ✓ 내식성 배관 — C=150 적용{sys.pipeType==="CPVC"?" · 합성수지배관은 지하 매설 · 내화구조 덕트 · 피트 · 불연 천장 반자 안(소화수 충수)에 한함(NFTC 103 2.5.2)":""}
                    </div>
                  )}
                  {C.pipePressChk&&(
                    <div className="mm-pipe-chk" style={{marginTop:5,fontSize:11,color:"#c2410c",fontWeight:700,padding:"4px 8px",background:"#fff7ed",borderRadius:6,border:"1px solid #fed7aa"}}>
                      ⚠ 사용압력(체절) {ff(C.Pshut,2)} MPa ≥ 1.2 MPa — 합성수지배관은 NFTC 103 2.5.2 특례 장소(지하 매설 · 내화구조 덕트/피트 · 불연/준불연 천장 · 반자 + 상시 충수)에 한함 — 제품 성능인증 사용압력 확인
                    </div>
                  )}
                  {!C.pipePressOK&&(
                    <div className="mm-pipe-warn" style={{marginTop:5,fontSize:11,color:"#b91c1c",fontWeight:700,padding:"4px 8px",background:"#fef2f2",borderRadius:6,border:"1px solid #fecaca"}}>
                      ⚠ 사용압력(체절) {ff(C.Pshut,2)} MPa ≥ 1.2 MPa — KS D 3562 · 3583 사용 또는 릴리프밸브로 1.2 MPa 미만 유지(NFPC 103 제8조①2호 · NFTC 103 2.5.1.2)
                    </div>
                  )}
                </div>
                {/* S-1 — v6.1.3 사용압력(체절압력) 판정용 */}
                <div>
                  <LabelEl>S-1. 펌프 체절압력 (선택)</LabelEl>
                  <InpNum val={sys.shutPress||""} onChange={v=>ss("shutPress",Math.max(0,v))} unit="MPa" min={0}/>
                  <div style={{fontSize:11,color:"#9ca3af",marginTop:4}}>비우면 정격 × 1.4(NFPC 103 제5조①5호 상한) · 배관 사용압력 판정(소방청 법령해석 412390)</div>
                </div>
              </div>

              {/* 실시간 요약 */}
              <div style={{marginTop:14,padding:"10px 14px",background:"#0f172a",borderRadius:10,display:"flex",flexWrap:"wrap",gap:18}}>
                {[["📌 토출량",`${C.Clpm} ℓ/min`],["💧 수원",`${f3(C.D)}${C.roofEx?"":" + 옥상 "+f3(C.R)} m³`],["📏 전양정",`${C.J} m`],
                  ["⚡ 전동기",`${C.Php} HP`],["🔧 배관마찰",`${f3(C.F)} m`],["🔢 기준개수",`${C.A} 개`]].map(([l,v])=>(
                  <span key={l} style={{fontSize:12,color:"#94a3b8",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
                    {l}: <b style={{color:"#4ade80",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{v}</b>
                  </span>
                ))}
              </div>
            </Box>

            {/* 배관 구간 */}
            <Box title="Ⅰ-2. 배관 구간 데이터 입력 (마찰손실 자동 계산)" accent="#166534">
              <div style={{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:10,flexWrap:"wrap",gap:8}}>
                <p style={{fontSize:12,color:"#6b7280"}}>각 구간 유량·관경·직관 길이·관부속 수량 입력 → 손실수두 자동 계산</p>
                <button onClick={addSeg} style={{padding:"7px 16px",background:"#15803d",color:"white",border:"none",borderRadius:8,cursor:"pointer",fontWeight:700,fontSize:13,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif",flexShrink:0}}>
                  + 구간 추가
                </button>
              </div>
              {/* 모바일 스크롤 안내 (860px 이하에서만 표시) */}
              <div className="seg-hint">
                <span style={{fontSize:14}}>←</span>
                <span>좌우로 스크롤하여 모든 항목 입력</span>
                <span style={{fontSize:14}}>→</span>
              </div>
              <div className="tbl-wrap">
                <table style={{width:"100%",borderCollapse:"collapse",fontSize:11,tableLayout:"fixed",minWidth:900}}>
                  <colgroup>
                    <col style={{width:"3%"}}/><col style={{width:"6%"}}/><col style={{width:"7%"}}/><col style={{width:"6%"}}/><col style={{width:"5%"}}/>
                    <col style={{width:"5%"}}/><col style={{width:"5%"}}/><col style={{width:"5%"}}/><col style={{width:"5%"}}/>
                    <col style={{width:"5%"}}/><col style={{width:"5%"}}/><col style={{width:"5%"}}/><col style={{width:"5%"}}/>
                    <col style={{width:"7%"}}/><col style={{width:"8%"}}/><col style={{width:"7%"}}/><col style={{width:"6%"}}/><col style={{width:"3%"}}/>
                  </colgroup>
                  <thead>
                    <tr style={{background:"#15803d",color:"white"}}>
                      {["NO","구분","유량\n(ℓ/min)","관경\n(A)","직관\n(m)",
                        "90°El","45°El","분류T","직류T","Gate","Ball","Angle","Check",
                        "상당직관\n합계(m)","마찰계수\n(m/100m)","손실수두\n(m)","유속\n(m/s)",""].map((h,i)=>(
                        <th key={i} style={{border:BD,padding:"5px 3px",textAlign:"center",whiteSpace:"pre-line",lineHeight:1.4,fontSize:11,fontWeight:700,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>{h}</th>
                      ))}
                    </tr>
                  </thead>
                  <tbody>
                    {segs.map((s,i)=>{
                      const d=C.sdets[i]||{fric:0,fl:0,hl:0,vel:0};
                      const warn=velWarnings[i];
                      return(
                        <tr key={i} style={{background:warn?"#fef2f2":i%2===0?"white":"#f0fdf4"}}>
                          <td style={S.cell}><span style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{i+1}</span></td>
                          {/* 구간 종류 — v5.1.0 (유속 판정 6 / 10 m/s) */}
                          <td style={{...S.cell,padding:"2px"}}>
                            <select className="seg-kind" value={s.kind||"oth"} onChange={e=>updSeg(i,"kind",e.target.value)}
                              style={{width:"100%",padding:"3px 2px",border:"none",background:"transparent",fontSize:11,outline:"none",textAlign:"center",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
                              <option value="br">가지</option>
                              <option value="oth">교차·주</option>
                            </select>
                          </td>
                          {/* 유량 드롭다운 */}
                          <td style={{...S.cell,padding:"2px"}}>
                            <select value={s.flow} onChange={e=>updSeg(i,"flow",parseInt(e.target.value))}
                              style={{width:"100%",padding:"3px 2px",border:"none",background:"transparent",fontSize:11,outline:"none",textAlign:"center",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>
                              {flowOpts.map(q=><option key={q} value={q}>{q}</option>)}
                            </select>
                          </td>
                          {/* 관경 드롭다운 */}
                          <td style={{...S.cell,padding:"2px"}}>
                            <select value={s.dia} onChange={e=>updSeg(i,"dia",parseInt(e.target.value))}
                              style={{width:"100%",padding:"3px 2px",border:"none",background:"transparent",fontSize:11,outline:"none",textAlign:"center",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>
                              {PIPE_SIZES.map(d=><option key={d} value={d}>{d}</option>)}
                            </select>
                          </td>
                          {/* 직관 길이 */}
                          <td style={{...S.cell,padding:"2px"}}>
                            <input type="number" value={s.len} min={0} onChange={e=>updSeg(i,"len",parseFloat(e.target.value)||0)}
                              style={{width:"100%",padding:"3px 2px",border:"none",background:"transparent",fontSize:11,textAlign:"center",outline:"none",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}/>
                          </td>
                          {/* 관부속 수량 */}
                          {["e90","e45","teeB","teeS","gate","ball","angle","check"].map(k=>(
                            <td key={k} style={{...S.cell,padding:"2px"}}>
                              <input type="number" value={s[k]} min={0} onChange={e=>updSeg(i,k,parseInt(e.target.value)||0)}
                                style={{width:"100%",padding:"3px 1px",border:"none",background:"transparent",fontSize:11,textAlign:"center",outline:"none",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}/>
                            </td>
                          ))}
                          {/* 계산 결과: 상당직관 */}
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",background:"#f0fdf4",color:"#374151"}}>{f3(d.fl)}</td>
                          {/* 마찰계수: 오렌지 강조 */}
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",background:"#f0fdf4",color:"#ea580c",fontWeight:700}}>{f3(d.fric)}</td>
                          {/* 손실수두: 파란색 bold */}
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",background:"#f0fdf4",color:"#1d4ed8",fontWeight:700}}>
                            {f3(d.hl)}
                            {warn&&<div style={{fontSize:11,color:"#ef4444"}}>{warn}</div>}
                          </td>
                          {/* 유속 */}
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",color:warn?"#dc2626":"#374151",fontWeight:warn?700:400}}>{f2(d.vel)}</td>
                          <td style={S.cell}><button onClick={()=>remSeg(i)} style={{color:"#ef4444",background:"none",border:"none",cursor:"pointer",fontWeight:700,fontSize:15,lineHeight:1}}>×</button></td>
                        </tr>
                      );
                    })}
                    <tr style={{background:"#dcfce7",fontWeight:700}}>
                      <td colSpan={15} style={{...S.cell,textAlign:"right",paddingRight:14,color:"#14532d",fontWeight:700,whiteSpace:"nowrap"}}>배관 마찰손실 합계 (h₂) →</td>
                      <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",color:"#15803d",fontWeight:900,fontSize:13}}>{f3(C.F)}</td>
                      <td colSpan={2} style={{...S.cell,fontSize:11,color:"#9ca3af"}}>m</td>
                    </tr>
                  </tbody>
                </table>
              </div>
              <div style={{marginTop:8,padding:"7px 12px",background:"#f0fdf4",border:"1px solid #86efac",borderRadius:8,fontSize:11,color:"#14532d",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
                ⚠️ <b>유속 판정 (NFTC 103 2.5.3.3 단서 — 수리계산에 따르는 경우):</b> 구분 「가지」 ≤ 6 m/s&nbsp;|&nbsp;「교차·주」(그 밖의 배관) ≤ 10 m/s — 초과 시 ⚠ 표시
              </div>
              {/* 관부속 참고 안내 */}
              <div style={{marginTop:8,padding:"10px 14px",background:"#f8fafc",border:"1px solid #e2e8f0",borderRadius:8,fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>
                <div style={{fontSize:11,fontWeight:700,color:"#374151",marginBottom:6}}>【 관부속 상당직관 적용 참고사항 】</div>
                <ol style={{margin:0,paddingLeft:18,fontSize:11,color:"#6b7280",lineHeight:2}}>
                  <li>Elbow, Tee는 <b>나사접합</b>을 기준으로 한 것임.&nbsp;&nbsp;(용접의 경우 손실을 더 적게 적용)</li>
                  <li>Reducer는 <b>45°Elbow</b>와 같다.&nbsp;&nbsp;(다만, 관경이 작은 쪽에 따른다.)</li>
                  <li>Coupling은 <b>직류 Tee</b>와 같다.</li>
                  <li>Union, Flange, Socket은 손실수두가 미소하여 <b>생략</b>한다.</li>
                  <li>Auto Valve(포소화전 설비), Glove Valve는 <b>Ball Valve</b>와 같다.</li>
                  <li>Alarm Valve, Foot Valve 및 Strainer는 <b>Angle Valve</b>와 같다.</li>
                </ol>
              </div>
            </Box>

            {/* 하단 개발자 표기 */}
            <div style={{textAlign:"right",fontFamily:"'Orbitron',sans-serif",fontSize:11,fontWeight:700,color:"#94a3b8",letterSpacing:"0.08em",paddingRight:4}}>
              MANMIN · Ver-6.1
            </div>
          </div>
        )}

        {/* ════ TAB 1: 계산 결과 ═══════════════════════════════════ */}
        {tab===1&&(
          <div className="no-print" style={{display:"grid",gap:18}}>

            <Box title="Ⅱ-1. 수원 용량 산정" accent="#166534">
              <div className="g-4">
                <Card label="A. 기준개수" value={C.A} unit="개" formula={C.useInst?`설치개수 ${C.nInst}개 < 기준 ${C.btype.n}개`:`기준개수 ${C.btype.n}개`} badge={C.btype.src} bc="green"/>
                <Card label="B. 헤드 1개당 방수량" value={FLOW_PER_HEAD} unit="ℓ/min" formula="80 ℓ/min 이상(계산 80)" badge="NFTC 2.2.1.11" bc="blue"/>
                <Card label="C. 펌프 토출량" value={C.Clpm} unit="ℓ/min" formula={`C = ${C.A} × ${FLOW_PER_HEAD}`}/>
                <Card label="D. 수원 용량 (유효수량)" value={f3(C.D)} unit="m³" formula={`D = ${C.A} × ${C.waterVolPer} m³`} badge="필요 저수량" bc="orange"/>
                <Card label="R. 옥상수조 (1/3 이상)" value={C.roofEx?"면제":f3(C.R)} unit={C.roofEx?"":"m³"} formula={C.roofEx?"NFTC 103 2.1.2 단서":`R = ${f3(C.D)} ÷ 3`} badge="NFPC 제4조②" bc="blue"/>
                <Card label="총 저수량 (D + R)" value={f3(C.Dt)} unit="m³" formula={C.roofEx?"옥상수조 면제":`${f3(C.D)} + ${f3(C.R)}`} badge="수원 합계" bc="red"/>
              </div>
            </Box>

            <Box title="Ⅱ-2. 펌프 양정 계산" accent="#14532d">
              <div className="g-2">
                <div className="g-2sm">
                  <Card label="E. 실양정 (h₁)" value={f1(C.E)} unit="m" formula="흡입+토출 양정"/>
                  <Card label="F. 배관 마찰손실 (h₂)" value={f3(C.F)} unit="m" formula="구간 합산"/>
                  <Card label="G. 헤드 최소압력 환산수두 (h₃)" value={NOZZLE_HEAD} unit="m" formula="0.1 MPa ≒ 10 m" badge="NFTC 2.2.1.10" bc="red"/>
                  <Card label="I. 안전율 (10%)" value={f3(C.I)} unit="m" formula="(E+F+G) × 0.1 — MANMIN 참고값" bc="default"/>
                </div>
                <div style={{background:"linear-gradient(135deg,#0f172a,#0f4c2e)",borderRadius:14,padding:20}}>
                  <div style={{color:"#94a3b8",fontSize:11,fontWeight:700,textTransform:"uppercase",letterSpacing:"0.1em",marginBottom:12}}>전양정 계산 과정</div>
                  {[["h₁ 실양정",f1(C.E)+" m"],["h₂ 배관마찰",f3(C.F)+" m"],["h₃ 헤드압력",NOZZLE_HEAD+" m"]].map(([l,v])=>(
                    <div key={l} style={{display:"flex",justifyContent:"space-between",fontSize:13,color:"#cbd5e1",padding:"3px 0"}}>
                      <span>{l}</span><span style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",color:"white"}}>{v}</span>
                    </div>
                  ))}
                  <div style={{borderTop:"1px solid #334155",padding:"6px 0 0",display:"flex",justifyContent:"space-between",fontSize:13,color:"#94a3b8"}}>
                    <span>소계</span><span style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",color:"white"}}>{f3(C.E+C.F+C.G)} m</span>
                  </div>
                  <div style={{display:"flex",justifyContent:"space-between",fontSize:13,color:"#4ade80",padding:"2px 0"}}>
                    <span>+ 안전율 (×10%)</span><span style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{f3(C.I)} m</span>
                  </div>
                  <div style={{borderTop:"1px solid #4ade80",marginTop:8,paddingTop:10,display:"flex",justifyContent:"space-between",alignItems:"center"}}>
                    <span style={{color:"#4ade80",fontWeight:800,fontSize:14}}>전양정 (J)</span>
                    <div style={{textAlign:"right"}}>
                      <div style={{fontSize:11,color:"#64748b",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{f3(C.Jraw)} m</div>
                      <div style={{fontSize:28,fontWeight:900,color:"#4ade80",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",lineHeight:1}}>{C.J} m</div>
                    </div>
                  </div>
                </div>
              </div>
              {/* v5.1.0 — 압력 판정(표시 전용) */}
              <div className="g-2sm mm-press" style={{marginTop:14}}>
                <Card label="S. 배관 사용압력 (체절압력)" value={ff(C.Pshut,3)} unit="MPa" formula={`${C.shutUser?"입력 체절압력":`정격 J × 0.0098 = ${ff(C.Pdis,3)} MPa × 1.4`} — ${C.hiPress?"1.2 MPa 이상: KS D 3562 · 3583 또는 릴리프밸브로 1.2 MPa 미만":"1.2 MPa 미만"} (NFTC 103 2.5.1 · 소방청 해석)`} badge={C.pipePressChk?"특례 확인":C.pipePressOK?"배관 적합":"배관 부적합"} bc={C.pipePressChk?"orange":C.pipePressOK?"green":"red"}/>
                <Card label="T. 최저층 헤드 방수압 (추정)" value={ff(C.Plow,3)} unit="MPa" formula={`(J − 최저층 ${ff(C.hL,1)} m) × 0.0098 — 배관 마찰 미차감`} badge={C.overHead?"1.2 MPa 초과":"1.2 MPa 이하(추정)"} bc={C.overHead?"red":"green"}/>
              </div>
              <div className="mm-prv-note" style={{marginTop:8,fontSize:11,color:"#6b7280",lineHeight:1.6}}>
                ※ 정격토출압력은 하나의 헤드선단에 0.1 MPa 이상 1.2 MPa 이하의 방수압력이 되는 크기(NFPC 103 제5조①9호 · NFTC 103 2.2.1.10) — {C.overHead?<>펌프 기준 <b style={{color:"#b91c1c"}}>{ff(C.hStar,1)} m</b> 미만 높이의 헤드는 1.2 MPa 초과 우려 — 감압 검토.</>:<>최저층 헤드도 1.2 MPa 이하(추정).</>} 저유량 · 체절 측 압력 상승은 반영하지 않은 추정값 — 펌프 성능곡선으로 최종 확인.{C.velOverN>0&&<> · 유속 초과 구간 <b style={{color:"#b91c1c"}}>{C.velOverN}개</b>(2.5.3.3 단서).</>}
              </div>
            </Box>

            <Box title="Ⅱ-3. 전동기 동력 계산" accent="#15803d">
              <div className="g-4" style={{marginBottom:14}}>
                <Card label="M. 토출량 (Q)" value={f3(C.M)} unit="m³/min" formula={`${C.Clpm} ÷ 1000`}/>
                <Card label="J. 전양정 (H)" value={C.J} unit="m" formula="앞 계산 결과"/>
                <Card label="O. 전달계수 (K)" value={C.K} unit="" formula={`${TRANS_TYPE[sys.transType]?.label} — MANMIN 참고값`}/>
                <Card label="N. 펌프 효율 (η)" value={ff(C.N*100,0)} unit="%" formula={`${sys.pumpDia}A — η = ${(C.N*100).toFixed(0)}% (직접 선택)`}/>
              </div>
              <div style={{background:"#f8fafc",borderRadius:12,padding:14}}>
                <div style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",fontSize:12,color:"#475569",marginBottom:12,padding:"8px 12px",background:"white",borderRadius:8,border:BD}}>
                  P = 0.163 × Q × H × K / η = 0.163 × {f3(C.M)} × {C.J} × {C.K} ÷ {C.N} = <b style={{color:"#15803d"}}>{f3(C.Pkw)} kW</b>
                </div>
                <div className="g-motor">
                  <Card label="P. 이론 출력" value={f3(C.Pkw)} unit="kW" formula="0.163×Q×H×K/η"/>
                  <Card label="P. 환산 출력" value={f2(C.Pkw*1.341)} unit="HP (이론)" formula="kW × 1.341"/>
                  <Card label="Q. 선정 출력" value={C.Php} unit="HP" formula="표준 규격 상위 선정" badge="채택" bc="green"/>
                </div>
              </div>
            </Box>

            {/* 펌프 선정 결과 */}
            <div style={{background:"linear-gradient(135deg,#0f172a,#0f4c2e)",borderRadius:14,padding:22}}>
              <div style={{color:"#94a3b8",fontSize:11,fontWeight:700,textTransform:"uppercase",letterSpacing:"0.1em",marginBottom:12,display:"flex",alignItems:"center",gap:8}}>
                <span style={{background:"#16a34a",color:"white",borderRadius:"50%",width:22,height:22,display:"flex",alignItems:"center",justifyContent:"center",fontSize:11,fontWeight:900}}>Ⅱ-4</span>
                펌프 선정 결과
              </div>
              <div style={{background:"rgba(255,255,255,0.07)",borderRadius:12,padding:16}}>
                <div style={{color:"#4ade80",fontSize:14,fontWeight:700,marginBottom:12}}>주 펌프 사양</div>
                <div className="g-pump">
                  {[["토출량 (Q)",`${f3(C.M)} m³/min`],["전 양 정 (H)",`${C.J} m`],["전동기 출력",`${C.Php} HP`],
                    ["토출구경",`${sys.pumpDia} A`],["총 저수량",`${f3(C.Dt)} m³`],["작동 헤드 수",`${C.A} 개`]].map(([l,v])=>(
                    <div key={l} style={{background:"rgba(255,255,255,0.05)",borderRadius:8,padding:"8px 12px"}}>
                      <div style={{color:"#64748b",fontSize:11}}>{l}</div>
                      <div style={{color:"white",fontSize:15,fontWeight:700,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{v}</div>
                    </div>
                  ))}
                </div>
                <div style={{borderTop:"1px solid rgba(255,255,255,0.15)",marginTop:14,paddingTop:14,textAlign:"center",fontSize:17,fontWeight:900,color:"#4ade80",letterSpacing:"0.05em",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>
                  Q = {f3(C.M)} m³/min &nbsp;×&nbsp; H = {C.J} m &nbsp;×&nbsp; P = {C.Php} HP
                </div>
              </div>
            </div>

            <div style={{textAlign:"right",fontFamily:"'Orbitron',sans-serif",fontSize:11,fontWeight:700,color:"#94a3b8",letterSpacing:"0.08em",marginTop:6,paddingRight:4}}>
              MANMIN · Ver-6.1
            </div>
          </div>
        )}

        {/* ════ TAB 2: 계산서 출력 ════════════════════════════════ */}
        {tab===2&&(
          <div>
            {/* 모바일 A4 안내 힌트 (860px 이하에서만 표시) */}
            <div className="rpt-hint no-print">
              <svg viewBox="0 0 24 24" width="13" height="13" fill="none" stroke="currentColor" strokeWidth="2"><rect x="5" y="2" width="14" height="20" rx="2"/><circle cx="12" cy="17" r="1"/></svg>
              A4 전체를 화면 폭에 맞게 자동 축소합니다 · 여러 장 자동 적용 · 인쇄 시 원래 A4 크기로 출력
            </div>
            <div className="no-print mm-out">
              <button id="btn-jpg" className="mm-btn mm-btn-jpg" onClick={()=>window.mmSaveJPG&&window.mmSaveJPG()}>🖼️ JPG 저장</button>
              <button className="mm-btn mm-btn-pdf" onClick={()=>window.print()}>🖨️ 인쇄 · PDF</button>
            </div>

            {/* ─ A4 스케일 컨테이너 ─
                rpt-outer : overflow:hidden + position:relative + JS height 보정
                rpt-inner : transform-origin:top left; translateX(offset)scale(s) 정중앙 */}
            <div id="rpt-outer" className="rpt-outer">
              <div id="rpt-inner" className="rpt-inner">

            <div id="report-zone" style={{background:"white",borderRadius:14,boxShadow:"0 1px 3px rgba(0,0,0,0.1)",border:"1px solid #e5e7eb",padding:"14mm 12mm 22mm 14mm",fontFamily:"'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif"}}>

              {/* 제목 */}
              <div style={{textAlign:"center",marginBottom:28,borderBottom:"3px double #334155",paddingBottom:16}}>
                <div style={{fontSize:22,fontWeight:900,letterSpacing:"0.06em"}}>스프링클러설비 펌프 용량 계산서</div>
                <div style={{fontSize:12,color:"#64748b",marginTop:6}}>화재안전성능기준(NFPC 103) [소방청고시 제2025-25호] · 화재안전기술기준(NFTC 103) [공고 제2026-35호] 적용</div>
                <table style={{margin:"12px auto 0",borderCollapse:"collapse"}}>
                  <tbody>
                    <tr>
                      {[["공사명",proj.name||"(미입력)"],["설계자",proj.designer||"(미입력)"],["작성일",proj.date],["배관종류",`${C.pCfg.shortLabel} (C=${C.pCfg.C})`]].map(([k,v])=>(
                        <td key={k} style={{border:BD,padding:"5px 14px",fontSize:12,whiteSpace:"nowrap"}}>
                          <b>{k}:</b> {v}
                        </td>
                      ))}
                    </tr>
                  </tbody>
                </table>
              </div>

              {/* Ⅱ-1 수원 산정 */}
              <RSection title="Ⅱ-1. 수원 용량 산정">
                <RRow no="A" label="스프링클러헤드의 기준개수"       value={C.A}              unit="개"      basis={`${C.btype.src} — ${C.btype.label}${C.useInst?` → 설치개수 ${C.nInst}개 적용(기준개수보다 적음)`:""}${C.baseFloorMis?" ⚠ 고층건축물 — 구분 확인":""}`}/>
                <RRow no="B" label="헤드 1개당 방수량"               value={FLOW_PER_HEAD}    unit="ℓ/min"  basis="NFTC 103 2.2.1.11 · 2.2.1.12 (0.1 MPa 기준 80 ℓ/min 이상 — 계산 80)"/>
                <RRow no="C" label="펌프의 토출량"                   value={C.Clpm}           unit="ℓ/min"  basis={`C = A × B = ${C.A} × ${FLOW_PER_HEAD}`}/>
                <RRow no="D" label="수원의 용량 (유효수량)"           value={`${f3(C.D)} (= ${Math.round(C.D*1000)} ℓ)`} unit="m³" basis={`D = A × ${C.waterVolPer} m³ = ${C.A} × ${C.waterVolPer} (${sys.buildingFloor>1?"NFTC 604 2.2.1"+(sys.buildingFloor===3?" 단서":""):"NFTC 103 2.1.1.1"})`}/>
                <RRow no="R" label="옥상수조 (유효수량의 1/3 이상)"   value={C.roofEx?"면제":f3(C.R)} unit={C.roofEx?"":"m³"} basis={C.roofEx?`NFTC 103 2.1.2 단서 해당 — 설치 면제${sys.buildingFloor>1?" (고층건축물은 (2) · (3)만 — NFTC 604 2.2.2)":""}`:`R = D ÷ 3 = ${f3(C.D)} ÷ 3 (NFPC 103 제4조② · NFTC 103 2.1.2${sys.buildingFloor>1?" · NFTC 604 2.2.2":""})`}/>
                <RRow no="D+R" label="총 저수량"                     value={f3(C.Dt)} unit="m³" basis={C.roofEx?"옥상수조 면제 — 유효수량만":`지하 등 수조 ${f3(C.D)} m³ + 옥상수조 ${f3(C.R)} m³ 이상`} hi/>
              </RSection>

              {/* Ⅱ-2 양정 */}
              <RSection title="Ⅱ-2. 펌프의 양정 계산">
                <RRow no="E" label="실양정 (h₁)"                         value={f3(C.E)}        unit="m"  basis="흡입양정(m) + 토출양정(m)"/>
                <RRow no="F" label="배관류에 의한 손실수두 (h₂)"          value={f3(C.F)}        unit="m"  basis={`하단 배관 마찰손실표 참조 — ${C.pCfg.shortLabel}, C=${C.pCfg.C}`}/>
                <RRow no="G" label="헤드 선단 최소 방수압력 환산수두 (h₃)" value={f3(NOZZLE_HEAD)} unit="m"  basis="0.1 MPa 이상 ⇒ 10 m  (NFPC 103 제5조①9호 · NFTC 103 2.2.1.10)"/>
                <RRow no="H" label="안전율 (SF = 10%)"                   value={f3(C.I)}        unit="m"  basis={`H = (E+F+G) × 0.1 = ${f3(C.E+C.F+C.G)} × 0.1`}/>
                <RRow no="I" label="전  양  정"                           value={`${f3(C.Jraw)} → ${C.J}`} unit="m"  basis={`I = E+F+G+H = ${f3(C.Jraw)} m → ${C.J} m (올림 적용) — 안전율 10 % · 올림은 MANMIN 참고값(화재안전기준에 수치 없음)`} hi/>
                <RRow no="S" label="배관 사용압력 (체절압력)"           value={ff(C.Pshut,3)}         unit="MPa" basis={`S = ${C.shutUser?"입력 체절압력":`J × 0.0098 × 1.4 (정격 ${ff(C.Pdis,3)})`} — ${C.hiPress?"1.2 MPa 이상 → KS D 3562 · 3583(NFTC 103 2.5.1.2) 또는 릴리프밸브로 1.2 MPa 미만":"1.2 MPa 미만"} (소방청 해석) · ${C.pCfg.shortLabel} ${C.pipePressChk?"2.5.2 특례 장소 · 성능인증 사용압력 확인 ⚠":C.pipePressOK?"적합":"부적합 ⚠"}`}/>
                <RRow no="T" label="최저층 헤드 방수압 (추정)"         value={ff(C.Plow,3)}          unit="MPa" basis={`T = (J − 최저층 ${ff(C.hL,1)} m) × 0.0098 — ${C.overHead?"1.2 MPa 초과 → 감압 검토":"1.2 MPa 이하(추정 · 성능곡선 확인)"} (NFTC 103 2.2.1.10)${C.overHead?` · 펌프 기준 ${ff(C.hStar,1)} m 미만 헤드`:""}`}/>
              </RSection>

              {/* Ⅱ-3 전동기 */}
              <RSection title="Ⅱ-3. 전동기 동력 계산">
                <RRow no="J" label="펌프의 토출측 구경"       value={sys.pumpDia}                     unit="A"       basis="설계 도면 기준 (전용 펌프 — NFPC 103 제5조①3호)"/>
                <RRow no="K" label="펌프의 전달방식"          value={TRANS_TYPE[sys.transType]?.label} unit=""        basis={`전달계수 K = ${TRANS_TYPE[sys.transType]?.k} (MANMIN 참고값)`}/>
                <RRow no="L" label="펌프의 토출량 (Q)"        value={f3(C.M)}                          unit="m³/min"  basis={`L = C ÷ 1,000 = ${C.Clpm} ÷ 1,000`}/>
                <RRow no="M" label="펌프의 효율 (η)"          value={ff(C.N,2)}                        unit=""        basis={`입력값 η = ${(C.N*100).toFixed(0)}% — MANMIN 참고값(제조사 성능곡선으로 확인)`}/>
                <RRow no="N" label="전달계수 (K)"             value={C.K}                              unit=""        basis={`${TRANS_TYPE[sys.transType]?.label} 적용`}/>
                <RRow no="O" label="전동기 출력 (이론값)"     value={f3(C.Pkw)}                        unit="kW"      basis={`P = 0.163 × L × I × N ÷ M = 0.163 × ${f3(C.M)} × ${C.J} × ${C.K} ÷ ${C.N}`}/>
                <RRow no="P" label="전동기 출력 (채택)"       value={C.Php}                            unit="HP"      basis={`이론: ${f3(C.Pkw)} kW = ${f3(C.Pkw*1.341)} HP → 상위 표준 규격 선정`} hi/>
              </RSection>

              {/* 배관 마찰손실 상세표 */}
              <div className="page-break" style={{marginBottom:20}}>
                <div style={{fontWeight:700,fontSize:11,marginBottom:7,color:"#374151",borderLeft:"3px solid #15803d",paddingLeft:10}}>
                  ※ 배관 및 관부속 마찰손실 수두 상세표 &nbsp;[ h₂ = {f3(C.F)} m &nbsp;|&nbsp; 배관종류 : {C.pCfg.shortLabel}, C = {C.pCfg.C} ]
                </div>
                <table style={{width:"100%",borderCollapse:"collapse",fontSize:11}}>
                  <thead>
                    <tr style={{background:"#1e3a5f",color:"white"}}>
                      {["NO","유량\n(ℓ/min)","관경\n(A)","직관\n(m)",
                        "90°Elbow\n수량(상당직관)","45°Elbow\n수량(상당직관)","분류Tee\n수량(상당직관)","직류Tee\n수량(상당직관)",
                        "Gate V/V\n수량(상당직관)","Ball V/V\n수량(상당직관)","Angle V/V\n수량(상당직관)","Check V/V\n수량(상당직관)",
                        "상당직관\n합계(m)","마찰계수\n(m/100m)","손실수두\n(m)"].map((h,i)=>(
                        <th key={i} style={{border:BD,padding:"5px 4px",textAlign:"center",whiteSpace:"pre-line",lineHeight:1.4,fontSize:9,fontWeight:700}}>{h}</th>
                      ))}
                    </tr>
                  </thead>
                  <tbody>
                    {segs.map((s,i)=>{
                      const d=C.sdets[i]||{fric:0,fl:0,hl:0};
                      const eq=FITTING_EQ[s.dia]||FITTING_EQ[100];
                      const counts=[s.e90,s.e45,s.teeB,s.teeS,s.gate,s.ball,s.angle,s.check];
                      return(
                        <tr key={i} style={{background:i%2===0?"white":"#f9fafb"}}>
                          <td style={S.cell}>{i+1}<div style={{fontSize:8,color:"#6b7280",whiteSpace:"nowrap"}}>{s.kind==="br"?"가지":"기타"}</div></td>
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{s.flow}</td>
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{s.dia}</td>
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{s.len}</td>
                          {counts.map((cnt,j)=>(
                            <td key={j} style={{...S.cell,fontSize:10,whiteSpace:"nowrap",lineHeight:1.4}}>
                              <div style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",fontWeight:700,fontSize:11}}>{cnt}</div>
                              <div style={{fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",fontSize:9,color:"#6b7280"}}>({f3(eq[j])})</div>
                            </td>
                          ))}
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{f3(d.fl)}</td>
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{f3(d.fric)}</td>
                          <td style={{...S.cell,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace"}}>{f3(d.hl)}</td>
                        </tr>
                      );
                    })}
                    <tr style={{background:"#dcfce7",fontWeight:700}}>
                      <td colSpan={14} style={{border:BD,padding:"5px 10px",textAlign:"right",color:"#14532d",fontSize:11,whiteSpace:"nowrap"}}>합계 (h₂)</td>
                      <td style={{border:BD,padding:"5px 6px",textAlign:"right",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace",color:"#15803d",fontWeight:900,fontSize:12,paddingRight:8}}>{f3(C.F)}</td>
                    </tr>
                  </tbody>
                </table>
              </div>

              {/* Ⅱ-4 펌프 선정 결과 */}
              <div style={{border:"2px solid #15803d",borderRadius:8,overflow:"hidden",marginBottom:18}}>
                <div style={{...SEC_TITLE_STYLE,background:"#15803d",borderRadius:0}}>Ⅱ-4. 펌프 선정 결과</div>
                <div style={{background:"#f0fdf4",padding:"14px 16px"}}>
                  <table style={{width:"100%",borderCollapse:"collapse",fontSize:12}}>
                    <thead>
                      <tr style={{background:"#15803d",color:"white"}}>
                        {["구분","구경(A)","유량(m³/min)","동력(HP)","양정(m)","총 저수량(m³)","전달방식","기준헤드"].map(h=>(
                          <th key={h} style={{border:BD,padding:"7px 10px",textAlign:"center",fontWeight:700,whiteSpace:"nowrap"}}>{h}</th>
                        ))}
                      </tr>
                    </thead>
                    <tbody>
                      <tr style={{fontWeight:700,background:"white"}}>
                        {["주  펌  프",`${sys.pumpDia}×${sys.pumpDia}`,f3(C.M),C.Php,C.J,f3(C.Dt),TRANS_TYPE[sys.transType]?.label,`${C.A} 개`].map((v,i)=>(
                          <td key={i} style={{border:BD,padding:"7px 10px",textAlign:"center",fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',monospace",fontSize:12,whiteSpace:"nowrap"}}>{v}</td>
                        ))}
                      </tr>
                    </tbody>
                  </table>
                  <div style={{textAlign:"center",marginTop:12,fontSize:16,fontWeight:900,color:"#15803d",letterSpacing:"0.04em",borderTop:"1px solid #86efac",paddingTop:12,fontFamily:"'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',monospace"}}>
                    Q = {f3(C.M)} m³/min &nbsp;×&nbsp; H = {C.J} m &nbsp;×&nbsp; P = {C.Php} HP
                  </div>
                </div>
              </div>

              {/* 적용 법령 */}
              <div style={{padding:13,background:"#f8fafc",borderRadius:8,fontSize:11,color:"#6b7280",border:BD,lineHeight:1.9}}>
                <b style={{color:"#374151"}}>▣ 적용 법령 및 기준</b><br/>
                ① 화재안전성능기준 NFPC 103 [소방청고시 제2025-25호, 2025. 12. 24. 일부개정, 시행 2026. 3. 1.]<br/>
                &nbsp;&nbsp;- 제4조 (수원): ① 기준개수 × 1.6 m³ 이상 · ② 옥상 1/3 이상 / 제5조① (가압송수장치): 3호 전용 · 5호 체절 140 % 이하 · 9호 방수압 0.1 ~ 1.2 MPa · 11호 기준개수 × 80 ℓ/min<br/>
                &nbsp;&nbsp;- 제8조① (배관): 1.2 MPa 미만 KS D 3507 · 5301(습식) · 3576 · 3595 · 4311 / 1.2 MPa 이상 KS D 3562 · 3583 (사용압력 = 체절압력 — 소방청 법령해석 412390)<br/>
                ② 화재안전기술기준 NFTC 103 [국립소방연구원공고 제2026-35호, 시행 2026. 7. 1.]<br/>
                &nbsp;&nbsp;- 2.1.1.1 (수원): 표 2.1.1.1 기준개수 × 1.6 m³ · 2.1.2 옥상수조 1/3(단서 면제) · 2.2.1.10 ~ 2.2.1.12 (방수압 · 방수량)<br/>
                &nbsp;&nbsp;- 2.5.1 (배관 재질){sys.pipeType==="CPVC"&&" · 2.5.2 (합성수지배관 장소 특례)"} · 2.5.3.3 단서 (수리계산 시 가지배관 6 m/s · 그 밖의 배관 10 m/s 이하)<br/>
                {sys.buildingFloor>1&&<>③ 고층건축물의 화재안전기술기준 NFTC 604 [공고 제2023-44호, 시행 2023. 12. 20.]<br/>
                &nbsp;&nbsp;- 2.2.1 (수원): {sys.buildingFloor===2?"기준개수 × 3.2 m³ 이상":"50층 이상 — 기준개수 × 4.8 m³ 이상(단서)"} · 2.2.2 옥상수조(단서 (2) · (3)만){sys.buildingFloor===3&&" · 2.2.7 양방향 급수 · 수리계산 설계(별도)"}<br/></>}
                {["P10","P30"].includes(sys.baseType)&&<>{sys.buildingFloor>1?"④":"③"} 공동주택의 화재안전기술기준 NFTC 608 [공고 제2026-40호, 시행 2026. 7. 1.] — 2.3.1.1 아파트등 기준개수 10개(주차장 연결 부분 30개)<br/></>}
                ⓐ 배관 마찰손실: Hazen-Williams 공식 — {C.pCfg.shortLabel}, C = {C.pCfg.C} 적용 · 강관 내경 KS 외경 − 2 × 두께
                {["STS","CPVC"].includes(sys.pipeType)&&" (내식성 배관 — C=150 적용)"}<br/>
                ⓑ MANMIN 참고값: 안전율 10 % · 올림 · 관부속 상당길이 · K · η · C값 · STS · CPVC 내경(화재안전기준에 수치 없음)
              </div>

              <div id="dev-stamp" style={{fontFamily:"'Orbitron',sans-serif",fontWeight:700,letterSpacing:"0.08em"}}>MANMIN · Ver-6.1</div>
            </div>{/* /report-zone */}
            </div>{/* /rpt-inner */}
            </div>{/* /rpt-outer */}
          </div>
        )}

      </div>
    </div>

    {/* ═══ 계산식 안내 FAB ═══ */}
    <button className="formula-fab no-print" style={{bottom:90}} onClick={()=>setShowFormula(true)}>
      <span style={{fontSize:20,lineHeight:1}}>📐</span>
      <span style={{fontSize:11,fontWeight:800,letterSpacing:"0.04em"}}>계산식</span>
      <span style={{fontSize:11,opacity:0.8}}>안내</span>
    </button>

    {/* ═══ PWA 설치 FAB ═══ */}
    {deferredPrompt && (
      <button className="pwa-install-fab no-print" onClick={handleInstall} aria-label="앱 설치 바로가기">
        <div className="pwa-install-fab-badge">NEW</div>
        <span style={{fontSize:20,lineHeight:1}}>📲</span>
        <span style={{fontSize:11,fontWeight:800,letterSpacing:"0.04em"}}>앱 설치</span>
        <span style={{fontSize:11,opacity:0.8}}>바로가기</span>
      </button>
    )}

    {/* ═══ 계산식 안내 모달 ═══ */}
    {showFormula&&<FormulaModal onClose={()=>setShowFormula(false)}/>}

    {showInstallBanner && (
      <div style={{position:"fixed",bottom:16,left:16,right:16,zIndex:9999}} className="pwa-install-banner">
        <div style={{borderRadius:16,padding:16,display:"flex",alignItems:"center",gap:12}}>
          <img src="icons/icon-192.png" style={{width:48,height:48,borderRadius:12,flexShrink:0,boxShadow:"0 4px 12px rgba(0,0,0,0.3)"}} alt="스프링클러 앱 아이콘"/>
          <div style={{flex:1,minWidth:0}}>
            <div style={{color:"white",fontSize:13,fontWeight:800}}>홈 화면에 설치하시겠습니까?</div>
            <div style={{color:"#86efac",fontSize:11,fontWeight:600,marginTop:4}}>오프라인에서도 사용 가능합니다</div>
          </div>
          <div style={{display:"flex",gap:8,flexShrink:0}}>
            <button onClick={()=>setShowInstallBanner(false)} style={{color:"rgba(255,255,255,0.6)",fontSize:11,fontWeight:700,padding:"8px 12px",border:"none",background:"transparent",cursor:"pointer",borderRadius:8}}>닫기</button>
            <button onClick={handleInstall} style={{background:"white",color:"#15803d",fontSize:11,fontWeight:900,padding:"8px 16px",border:"none",borderRadius:8,cursor:"pointer",boxShadow:"0 2px 8px rgba(0,0,0,0.2)"}}>설치</button>
          </div>
        </div>
      </div>
    )}

    </>
  );
}

ReactDOM.createRoot(document.getElementById("root")).render(<App/>);
</script>

<!-- ═══ Service Worker Ver-5.1 — 재설치 문제 원천 차단 ═══ -->
<!-- ═══ Service Worker Ver-5.1 — 재설치 문제 완전 해결 최종판 ═══ -->
<script>
(function(){
  'use strict';
  if(!('serviceWorker' in navigator)) return;

  /* ── 탭 딥링크: ?tab=N 파라미터 처리 ── */
  const _tp = new URLSearchParams(location.search).get('tab');
  if(_tp !== null) window.__INITIAL_TAB__ = parseInt(_tp) || 0;

  window.addEventListener('load', () => {
    navigator.serviceWorker.register('./sw.js', {updateViaCache:'none'})
      .then(reg => {
        console.log('[PWA v3.3] SW 등록 — scope:', reg.scope);

        /* ★★★ Ver-5.1 핵심 변경 ★★★
           reg.waiting 자동 skipWaiting 완전 제거
           이유: 자동 처리 → controllerchange → location.reload()
                → beforeinstallprompt 타이밍 소실 → FAB 미표시
           해결: 사용자가 업데이트 배너에서 직접 클릭 시에만 적용 */

        /* 새 버전 감지 → 업데이트 배너 표시 */
        reg.addEventListener('updatefound', () => {
          const nw = reg.installing;
          if(!nw) return;
          nw.addEventListener('statechange', () => {
            if(nw.state === 'installed' && navigator.serviceWorker.controller)
              _showUpdateBanner();
          });
        });

        /* 1시간마다 업데이트 체크 */
        setInterval(() => reg.update(), 60 * 60 * 1000);
      })
      .catch(e => console.warn('[PWA v3.3] SW 등록 실패:', e));

    /* controllerchange → 자동 새로고침 */
    let _refreshing = false;
    navigator.serviceWorker.addEventListener('controllerchange', () => {
      if(!_refreshing){ _refreshing = true; location.reload(); }
    });

    /* CACHE_CLEARED 수신 시 새로고침 */
    navigator.serviceWorker.addEventListener('message', (event) => {
      if(event.data && event.data.type === 'CACHE_CLEARED') {
        console.log('[PWA v3.3] 캐시 초기화 완료 → 새로고침');
        location.reload();
      }
    });
  });

  /* appinstalled: 설치 완료 시 플래그 기록 */
  window.addEventListener('appinstalled', () => {
    console.log('[PWA v3.3] 설치 완료');
    sessionStorage.setItem('pwa-installed', '1');
  });

  /* standalone 모드이면 설치 UI 숨김 */
  if(window.matchMedia('(display-mode:standalone)').matches || window.navigator.standalone === true){
    document.addEventListener('DOMContentLoaded', () => {
      const btn = document.getElementById('pwa-hdr-btn');
      if(btn) btn.style.display = 'none';
    });
  }

  /* 업데이트 배너 — "업데이트" 버튼 클릭 시에만 SKIP_WAITING 전송 */
  function _showUpdateBanner() {
    if(document.getElementById('sw-update-banner')) return;
    const b = document.createElement('div');
    b.id = 'sw-update-banner';
    b.style.cssText = [
      'position:fixed;bottom:16px;left:50%;transform:translateX(-50%);z-index:99999',
      'background:#15803d;color:white;border-radius:14px;padding:12px 18px',
      'display:flex;align-items:center;gap:12px;box-shadow:0 8px 32px rgba(0,0,0,0.35)',
      'font-family:"Noto Sans KR",sans-serif;font-size:13px;white-space:nowrap',
      'animation:slideUp 0.35s ease-out',
      'border:1px solid rgba(255,255,255,0.2)',
    ].join(';');
    b.innerHTML =
      '<span>🔄 새 버전 (v3.3) 이 있습니다</span>' +
      '<button onclick="(function(){' +
        'document.getElementById(\'sw-update-banner\').remove();' +
        'navigator.serviceWorker.ready.then(r=>{if(r.waiting)r.waiting.postMessage({type:\'SKIP_WAITING\'});});' +
      '})()" style="background:white;color:#15803d;border:none;border-radius:8px;' +
        'padding:6px 14px;font-size:12px;font-weight:700;cursor:pointer;">업데이트</button>' +
      '<button onclick="document.getElementById(\'sw-update-banner\').remove()" ' +
        'style="background:rgba(255,255,255,0.15);color:white;border:none;border-radius:8px;' +
        'padding:6px 10px;font-size:11px;cursor:pointer;">나중에</button>';
    document.body.appendChild(b);
  }

  /* 긴급 캐시 초기화 — 콘솔에서 clearPwaCache() 호출 가능 */
  window.clearPwaCache = function(){
    if(!navigator.serviceWorker.controller){
      console.warn('[PWA v3.3] 활성 SW 없음');
      return;
    }
    navigator.serviceWorker.controller.postMessage({type:'CLEAR_CACHE'});
    console.log('[PWA v3.3] CLEAR_CACHE 전송...');
  };
})();
</script>




<div id="mm-print-stamp" style="display:none">MANMIN-Ver5.0</div>
<script>window.MM_JPG_CONFIG={zone:'#report-zone',name:'스프링클러',prepare:null};</script>



<!-- ═══════════════════════════════════════════════════════════════
     MANMIN 모바일 JPG 저장 v5.5 (v5.4 + R28 소제목 동반 이관 2026-09-05)
     · 인쇄(PDF)와 동일한 계산서 DOM을 캡처한다 → 두 출력물이 어긋날 수 없다
     · 쪽나눔 인식 : .page-break 클래스 + 인라인/계산 스타일(break-before:page) 모두
     · 분할 단위   : 한 장보다 큰 블록은 실측 높이를 보고 자식으로 내려가 잘게 쪼갠다
                    (블록이 통째로 넘어가 앞 장이 비는 현상 방지 · 최대 3단계)
     · 넘침 보호   : 유효높이(261mm) 초과 시 다음 장으로, 표는 행 단위로 분할
                    어떤 경우에도 내용을 잘라내지 않는다 (최후에는 페이지가 늘어난다)
     · 캡처 전 rpt-inner 축소 transform 해제 · document.fonts.ready 대기 · 백지 배경
     · 글자색 상속 : 캡처 페이지는 body 직속이라 #report-zone 의 color 규칙을 못 받는다.
       다크 테마 잔재로 body 가 연회색(#e2e8f0)인 도구에서 본문이 흐리게 찍히므로
       원본 계산서의 실제 글자색을 읽어 캡처 페이지에 명시한다 (밝으면 안전색 강제)
     · 2매 이상이면 저장 시트를 띄운다 — 브라우저는 자동 연속 다운로드를 차단하므로
       페이지마다 사용자가 직접 눌러 저장해야 전부 받을 수 있다 (전체 저장도 제공)
     ═══════════════════════════════════════════════════════════════ -->
<script>
(function(){
  'use strict';
  var CFG = window.MM_JPG_CONFIG || { zone:'#report-zone', name:'MANMIN', prepare:null };
  var VER = 'MANMIN-Ver5.0';

  var MM = function(v){ return v * 96 / 25.4; };
  var PAGE_W = MM(210), PAGE_H = MM(297);
  var PT = MM(14), PR = MM(12), PB = MM(22), PL = MM(14);
  var BODY_H = PAGE_H - PT - PB;                 /* 261mm = 986.5px */

  function two(n){ return (n<10?'0':'') + n; }

  function fileStamp(zone){
    var d = new Date();
    var ymd = d.getFullYear() + two(d.getMonth()+1) + two(d.getDate());
    var name = '';
    try{
      var tds = zone.querySelectorAll('td,th,div,span');
      for(var i=0;i<tds.length && i<400;i++){
        var t = (tds[i].textContent||'').trim();
        if(t.indexOf('공사명') === 0 && t.length < 60){
          name = t.replace(/^공사명\s*:?\s*/,'').trim(); break;
        }
      }
    }catch(e){}
    if(!name || name === '(미입력)') name = '';
    name = name.replace(/[\\\/:*?"<>|\s]+/g,'').slice(0,30);
    return (name ? name + '_' : '') + ymd;
  }

  /* 쪽나눔 판정 — 클래스·인라인 style·computed style 셋 다 본다 */
  function isBreak(el){
    if(!el || el.nodeType !== 1) return false;
    if(el.classList && el.classList.contains('page-break')) return true;
    var st = (el.getAttribute && el.getAttribute('style')) || '';
    if(/break-before\s*:\s*page|page-break-before\s*:\s*always/i.test(st)) return true;
    try{
      var cs = window.getComputedStyle(el);
      if(cs && (cs.breakBefore === 'page' || cs.pageBreakBefore === 'always')) return true;
    }catch(e){}
    return false;
  }
  function isSkipped(el){
    if(!el || el.nodeType !== 1) return true;
    if(el.id === 'dev-stamp' || el.id === 'mm-print-stamp') return true;
    return !!(el.classList && el.classList.contains('no-print'));
  }
  function cleanClone(node){
    var c = node.cloneNode(true);
    if(c.querySelectorAll){
      var junk = c.querySelectorAll('.no-print,#dev-stamp,#mm-print-stamp');
      for(var i=0;i<junk.length;i++){ if(junk[i].parentNode) junk[i].parentNode.removeChild(junk[i]); }
    }
    return c;
  }
  function stampEl(css, text){
    var d = document.createElement('div');
    d.style.cssText = 'position:absolute;' + css;
    d.textContent = text;
    return d;
  }

  /* 한 장보다 큰 블록은 자식으로 내려가 분할 단위를 잘게 만든다.
     원본(화면)에서 실측하므로 transform 해제 후에 호출해야 한다. */
  function measure(el){
    try{ return el.getBoundingClientRect().height; }catch(e){ return 0; }
  }
  function flatten(nodes, maxH, depth){
    var out = [];
    for(var i=0;i<nodes.length;i++){
      var n = nodes[i];
      if(isSkipped(n)) continue;
      var kids = [];
      if(n.children){
        for(var j=0;j<n.children.length;j++){ if(!isSkipped(n.children[j])) kids.push(n.children[j]); }
      }
      if(depth < 3 && kids.length > 1 && n.tagName !== 'TABLE' && measure(n) > maxH){
        out = out.concat(flatten(kids, maxH, depth + 1));
      }else{
        out.push(n);
      }
    }
    return out;
  }


  function save(shot){
    var a = document.createElement('a');
    a.href = shot.url; a.download = shot.name;
    document.body.appendChild(a); a.click(); document.body.removeChild(a);
  }

  /* 2매 이상 저장 시트 — 브라우저는 스크립트가 연속으로 여러 파일을 내려받는 것을
     차단한다. 페이지마다 사용자가 직접 누르면 전부 정상 저장된다. */
  function openSheet(shots){
    var prev = document.getElementById('mm-save-ov');
    if(prev) prev.parentNode.removeChild(prev);
    var ov = document.createElement('div');
    ov.id = 'mm-save-ov';
    ov.style.cssText = 'position:fixed;inset:0;z-index:99999;background:rgba(15,23,42,.62);' +
      'display:flex;align-items:center;justify-content:center;padding:16px;' +
      "font-family:'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif;";
    var bx = document.createElement('div');
    bx.style.cssText = 'background:#fff;border-radius:14px;width:100%;max-width:680px;max-height:88vh;' +
      'display:flex;flex-direction:column;overflow:hidden;box-shadow:0 24px 64px rgba(0,0,0,.32);';
    var hd = document.createElement('div');
    hd.style.cssText = 'background:#1E3A5F;color:#fff;padding:14px 18px;display:flex;' +
      'align-items:center;justify-content:space-between;flex-shrink:0;';
    hd.innerHTML = '<b style="font-size:14px;font-weight:700;">🖼️ JPG 저장 — 전체 ' + shots.length + '장</b>' +
      '<span style="font-size:11px;opacity:.8;">페이지별로 눌러 저장하세요</span>';
    var bd = document.createElement('div');
    bd.style.cssText = 'padding:16px 18px;overflow-y:auto;display:grid;gap:12px;' +
      'grid-template-columns:repeat(auto-fill,minmax(150px,1fr));';
    shots.forEach(function(sh){
      var card = document.createElement('div');
      card.style.cssText = 'border:1px solid #E5E7EB;border-radius:10px;overflow:hidden;background:#F8FAFC;';
      var img = document.createElement('img');
      img.src = sh.url;
      img.style.cssText = 'width:100%;display:block;background:#fff;border-bottom:1px solid #E5E7EB;';
      var btn = document.createElement('button');
      btn.textContent = sh.no + ' / ' + shots.length + '  저장';
      btn.style.cssText = 'width:100%;border:none;background:#1E3A5F;color:#fff;padding:9px;' +
        "font-family:inherit;font-size:12px;font-weight:700;cursor:pointer;";
      btn.onclick = function(){ save(sh); btn.textContent = '✓ 저장됨'; btn.style.background = '#15803D'; };
      card.appendChild(img); card.appendChild(btn); bd.appendChild(card);
    });
    var ft = document.createElement('div');
    ft.style.cssText = 'padding:12px 18px;border-top:1px solid #E5E7EB;display:flex;gap:8px;' +
      'justify-content:flex-end;flex-shrink:0;background:#F8FAFC;';
    var all = document.createElement('button');
    all.textContent = '전체 저장 시도';
    all.style.cssText = 'height:38px;padding:0 18px;border-radius:9px;border:1.5px solid #1E3A5F;' +
      "background:#fff;color:#1E3A5F;font-family:inherit;font-size:13px;font-weight:700;cursor:pointer;";
    all.onclick = function(){
      shots.forEach(function(sh,i){ setTimeout(function(){ save(sh); }, i*420); });
      all.textContent = '전체 저장 실행됨';
    };
    var cl = document.createElement('button');
    cl.textContent = '닫기';
    cl.style.cssText = 'height:38px;padding:0 18px;border-radius:9px;border:none;' +
      "background:#1E3A5F;color:#fff;font-family:inherit;font-size:13px;font-weight:700;cursor:pointer;";
    cl.onclick = function(){ if(ov.parentNode) ov.parentNode.removeChild(ov); };
    ft.appendChild(all); ft.appendChild(cl);
    bx.appendChild(hd); bx.appendChild(bd); bx.appendChild(ft);
    ov.appendChild(bx);
    ov.addEventListener('click', function(e){ if(e.target === ov) cl.onclick(); });
    document.body.appendChild(ov);
  }

  /* 원본 계산서의 실제 글자색을 읽어온다. 너무 밝으면(다크테마 잔재) 안전색으로 바꾼다. */
  function inkOf(el){
    var FALLBACK = '#111827';
    try{
      var c = window.getComputedStyle(el).color || '';
      var m = c.match(/rgba?\(([^)]+)\)/);
      if(!m) return FALLBACK;
      var v = m[1].split(',');
      var r = parseFloat(v[0]), g = parseFloat(v[1]), b = parseFloat(v[2]);
      var a = (v.length > 3) ? parseFloat(v[3]) : 1;
      if(a < 0.7) return FALLBACK;
      var lum = (0.2126*r + 0.7152*g + 0.0722*b) / 255;
      return (lum > 0.55) ? FALLBACK : c;      /* 흰 종이 위에서 흐린 색이면 교체 */
    }catch(e){ return FALLBACK; }
  }

  function Builder(stage, base){
    this.stage = stage;
    this.base  = base || {};
    this.pages = [];
    this.newPage();
  }
  Builder.prototype.newPage = function(){
    var p = document.createElement('div');
    p.style.cssText =
      'position:relative;box-sizing:border-box;background:#FFFFFF;' +
      'width:' + PAGE_W + 'px;min-height:' + PAGE_H + 'px;' +   /* min-height : 잘라내지 않는다 */
      'padding:' + PT + 'px ' + PR + 'px ' + PB + 'px ' + PL + 'px;' +
      'color:' + (this.base.color || '#111827') + ';' +          /* 흐린 글자 방지 */
      'font-size:' + (this.base.fontSize || '13px') + ';' +
      'line-height:' + (this.base.lineHeight || '1.7') + ';' +
      'font-family:' + (this.base.fontFamily || "'Pretendard Variable',Pretendard,'Noto Sans KR','Noto Sans KR Local',sans-serif") + ';';
    var b = document.createElement('div');
    b.style.cssText = 'display:flow-root;';                     /* 마진 상쇄 방지 */
    p.appendChild(b); this.stage.appendChild(p);
    this.cur = p; this.body = b; this.pages.push(p);
  };
  Builder.prototype.over  = function(){ return this.body.scrollHeight > BODY_H + 1; };
  Builder.prototype.empty = function(){ return this.body.children.length === 0; };

  Builder.prototype.add = function(node){
    var c = cleanClone(node);
    this.body.appendChild(c);
    if(!this.over()) return;
    if(this.body.children.length > 1){          /* ① 걸리면 통째로 다음 장 */
      this.body.removeChild(c);
      /* v5.5 (2026-09-05 · S10 R28) — 직전 요소가 소제목(짧은 비표 블록)이면 함께 넘긴다.
         인쇄의 .a4-sub+table{break-before:avoid} 와 같은 동작(§17-7). 소제목만 있는 쪽이면 넘기지 않고 아래 행 분할로 간다. */
      var kids = this.body.children, h = kids[kids.length-1];
      var isTit = !!h && h.tagName !== 'TABLE' && !h.querySelector('table') && h.getBoundingClientRect().height < 60;
      if(isTit && kids.length === 1){
        this.body.appendChild(c);
      }else{
        if(isTit) this.body.removeChild(h);
        this.newPage();
        if(isTit) this.body.appendChild(h);
        this.body.appendChild(c);
        if(!this.over()) return;
      }
    }
    this.splitTall(c);                          /* ② 한 장보다 길면 표를 행 단위로 */
  };

  Builder.prototype.splitTall = function(node){
    var table = (node.tagName === 'TABLE') ? node
              : (node.querySelector ? node.querySelector('table') : null);
    var tb = table && table.tBodies && table.tBodies[0];
    if(!tb || tb.rows.length < 3) return;        /* 분할 불가 → 페이지가 늘어날 뿐, 잘리지 않음 */
    var moved = [], guard = 0;
    while(this.over() && tb.rows.length > 1 && guard++ < 2000){
      moved.unshift(tb.rows[tb.rows.length-1]);
      tb.deleteRow(-1);
    }
    if(!moved.length) return;
    var cont = node.cloneNode(true);
    var ctb = (cont.tagName === 'TABLE') ? cont.tBodies[0] : cont.querySelector('tbody');
    if(!ctb) return;
    while(ctb.firstChild) ctb.removeChild(ctb.firstChild);
    for(var i=0;i<moved.length;i++) ctb.appendChild(moved[i]);
    this.newPage();
    this.body.appendChild(cont);
    if(this.over()) this.splitTall(cont);
  };

  Builder.prototype.finish = function(){
    var t = this.pages.length;
    for(var i=0;i<t;i++){
      this.pages[i].appendChild(stampEl(
        'right:' + PR + 'px;bottom:' + MM(9) + 'px;' +
        "font-family:'Orbitron','JetBrains Mono',sans-serif;font-weight:700;" +
        'font-size:8pt;color:#9ca3af;letter-spacing:0.08em;', VER));
      if(t > 1){                                 /* 2매 이상일 때만 쪽번호 */
        this.pages[i].appendChild(stampEl(
          'left:' + PL + 'px;bottom:' + MM(9) + 'px;' +
          "font-family:'JetBrains Mono','Pretendard Variable',Pretendard,'Noto Sans KR',monospace;" +
          'font-size:8pt;color:#9ca3af;letter-spacing:0.04em;', (i+1) + ' / ' + t));
      }
    }
    return t;
  };

  window.mmSaveJPG = function(){
    if(CFG.prepare && typeof window[CFG.prepare] === 'function'){
      try{ window[CFG.prepare](); }catch(e){ console.warn('[MANMIN JPG] prepare', e); }
    }
    var zone  = document.querySelector(CFG.zone);
    var inner = document.getElementById('rpt-inner');
    var btn   = document.getElementById('btn-jpg');
    if(!zone){ alert('계산서 영역을 찾지 못했습니다.'); return; }
    if(typeof html2canvas !== 'function'){
      alert('이미지 라이브러리를 불러오지 못했습니다.\n온라인 상태에서 한 번 실행하면 이후 오프라인에서도 저장됩니다.');
      return;
    }

    var label = btn ? btn.textContent : '';
    var keep  = inner ? inner.style.transform : '';
    if(btn){ btn.textContent = '⏳ 생성 중...'; btn.disabled = true; }
    if(inner){ inner.style.transform = 'none'; }

    var stage = document.createElement('div');
    stage.setAttribute('aria-hidden','true');
    stage.style.cssText = 'position:fixed;left:-20000px;top:0;z-index:-1;background:#fff;';
    document.body.appendChild(stage);

    var stamp = fileStamp(zone);
    var top = Array.prototype.slice.call(zone.children);
    var nodes = flatten(top, BODY_H, 0);      /* transform 해제 후 실측 → 분할 단위 결정 */

    var ready = (document.fonts && document.fonts.ready) ? document.fonts.ready : Promise.resolve();

    ready.then(function(){
      var zs = window.getComputedStyle(zone);
      var b = new Builder(stage, {
        color      : inkOf(zone),
        fontSize   : zs.fontSize,
        lineHeight : zs.lineHeight,
        fontFamily : zs.fontFamily
      });
      nodes.forEach(function(n){
        if(isBreak(n) && !b.empty()) b.newPage();
        b.add(n);
      });
      var total = b.finish();
      var shots = [];
      var chain = Promise.resolve();
      b.pages.forEach(function(page, i){
        chain = chain.then(function(){
          return html2canvas(page, {
            scale: 2, backgroundColor: '#FFFFFF',
            useCORS: true, allowTaint: true, logging: false,
            windowWidth: Math.ceil(PAGE_W), width: Math.ceil(PAGE_W),
            height: Math.ceil(page.getBoundingClientRect().height)
          }).then(function(canvas){
            shots.push({
              url : canvas.toDataURL('image/jpeg', 0.95),
              name: CFG.name + '_' + stamp + (total > 1 ? ('_' + (i+1)) : '') + '.jpg',
              no  : (i+1)
            });
          });
        });
      });
      return chain.then(function(){
        if(shots.length === 1){ save(shots[0]); return; }
        openSheet(shots);          /* 2매 이상 — 브라우저 연속 다운로드 차단 회피 */
      });
    }).catch(function(e){
      console.error('[MANMIN JPG]', e);
      alert('이미지 저장 중 오류가 발생했습니다.\n' + (e && e.message ? e.message : ''));
    }).then(function(){
      if(stage.parentNode) document.body.removeChild(stage);
      if(inner) inner.style.transform = keep;
      if(btn){ btn.textContent = label || '🖼️ JPG 저장'; btn.disabled = false; }
    });
  };
})();
</script>



<!-- Cloudflare Web Analytics --><script type="module" src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon='{"token": "e7878b8cc50d40039bb212406a3f1757"}'></script><!-- End Cloudflare Web Analytics -->
<!-- 아이폰 · 아이패드 설치 안내(2026-10-30 전수 정비) — Safari에서 앱 미설치 상태일 때 세션 1회 · 인쇄 제외 -->
<style>#mm-ios-tip{position:fixed;left:12px;right:12px;bottom:calc(12px + env(safe-area-inset-bottom,0px));z-index:99999;display:none;align-items:center;gap:10px;padding:12px 14px;border-radius:14px;background:#0B1B2E;color:#F4F1EA;border:1px solid rgba(255,255,255,.18);box-shadow:0 8px 28px rgba(0,0,0,.35);font:600 13px/1.5 'Pretendard','Noto Sans KR',system-ui,sans-serif;max-width:560px;margin:0 auto}#mm-ios-tip b{color:#86efac}#mm-ios-tip button{flex:none;margin-left:auto;padding:7px 12px;border-radius:9px;border:1px solid rgba(255,255,255,.25);background:rgba(255,255,255,.08);color:#F4F1EA;font:inherit;cursor:pointer}@media print{#mm-ios-tip{display:none!important}}</style>
<div id="mm-ios-tip" role="dialog" aria-label="홈 화면에 앱 설치 안내"><span style="font-size:20px">📲</span><span>홈 화면에 앱으로 설치 — Safari <b>공유</b> 단추 → <b>홈 화면에 추가</b></span><button type="button" aria-label="설치 안내 닫기">닫기</button></div>
<script>(function(){try{var n=navigator,ios=/iphone|ipad|ipod/i.test(n.userAgent)||(n.platform==='MacIntel'&&n.maxTouchPoints>1),sa=(window.matchMedia&&matchMedia('(display-mode: standalone)').matches)||n.standalone===true;if(!ios||sa)return;try{if(sessionStorage.getItem('mm-ios-tip'))return}catch(e){}var t=document.getElementById('mm-ios-tip');if(!t)return;t.querySelector('button').addEventListener('click',function(){t.style.display='none';try{sessionStorage.setItem('mm-ios-tip','1')}catch(e){}});setTimeout(function(){t.style.display='flex'},2500)}catch(e){}})();</script>
<!-- ══ FOOTER (하단 버전 표시) ══ -->
<footer class="mm-foot no-print">
  <div class="foot-inner">
    <div>
      <div class="foot-nm">MANMIN Ver-6.1</div>
      <div class="foot-desc">스프링클러설비 펌프 용량 계산서 | NFPC · NFTC 103 · NFTC 604 · 608</div>
    </div>
    <div class="foot-copy">ARCHITECT KIM MANMIN © 2026</div>
  </div>
</footer>
<script id="mm-mono-print">/* v5.1.7 (2026-10-31) — A4 단색 인쇄(작업지시서 §25-6-25 · v2 §25-6-26) */
/* MANMIN A4 단색 인쇄 v2 (2026-10-31, 작업지시서 §25-6-25 · v2 §25-6-26) — 인쇄할 때만(beforeprint) 계산서를 검정 · 회색으로, 끝나면(afterprint) 화면 그대로 되돌림.
   진한 띠 → 바탕 없이 굵은 글자 + 선(표 머리는 연회색), 색 카드 → 회색 테두리, 색 글자 → 검정 · 회색, 색 선 → 회색, 그림 문자 → 회색.
   색이 남는 곳: ① 판정(적합 · 부적합 등 짧은 글) ② 도구가 지정한 최종 결과(window.MM_MONO_KEEP 선택자) ③ 두께 8px 이하 공종색 선.
   v2 — 쪽 전체를 감싸는 바탕(body · 계산서 바깥 틀: 인쇄 폭 80% 이상 · 높이 500px 이상)은 바탕만 지우고 테두리 선을 긋지 않음(소방 9종 쪽 외곽선 제거).
   도구별 설정(선택): window.MM_MONO_ROOT = 인쇄 영역 선택자(기본 body) · window.MM_MONO_KEEP = 색 유지 선택자 · window.MM_MONO_OFF = true 면 끔. */
(function () {
  if (window.__mmMono) return; window.__mmMono = 1;
  var saved = [], accent = new Map(), keeps = [];
  var VERDICT = /^[\s✓✔✗✘○●◎△×▲▼⚠️✅❌🟢🔴🟠🟡·:()\[\]【】「」]*(기준\s*(미달|충족|만족|초과)|미달|달성|미달성|합격|불합격|적합|부적합|만족|불만족|충족|미충족|OK|O\.K\.?|NG|N\.G\.?|가능|불가|불가능|허용|불허|의무|의무대상|비대상|해당|해당없음|비해당|대상|적정|부족|초과|통과|주의|위험|안전|양호|불량|PASS|FAIL)(\s*[(（\[][^)）\]]{0,24}[)）\]])?[\s.!·:\]】」✓✔✗✘]*$/i;
  var EMOJI = /\p{Extended_Pictographic}/u;
  function rgb(s) { var m = /rgba?\(([^)]+)\)/.exec(s || ''); if (!m) return null; var p = m[1].split(/[\s,\/]+/).filter(Boolean).map(parseFloat); return { r: p[0], g: p[1], b: p[2], a: p.length > 3 ? p[3] : 1 }; }
  function lum(c) { return (0.299 * c.r + 0.587 * c.g + 0.114 * c.b) / 255; }
  function chroma(c) { return Math.max(c.r, c.g, c.b) - Math.min(c.r, c.g, c.b); }
  function css(c) { return 'rgb(' + Math.round(c.r) + ',' + Math.round(c.g) + ',' + Math.round(c.b) + ')'; }
  function mix(c, t) { return { r: c.r + (255 - c.r) * t, g: c.g + (255 - c.g) * t, b: c.b + (255 - c.b) * t }; }
  function dark(c) { var l = lum(c); if (l < 0.45) return c; var k = 0.45 / l; return { r: c.r * k, g: c.g * k, b: c.b * k }; }
  function set(el, p, v) {
    if (!el.__mmS) { el.__mmS = 1; saved.push([el, el.getAttribute('style')]); }
    el.style.setProperty(p, v, 'important');
  }
  /* 덧그린 선은 안쪽 그림자 — 테두리처럼 높이를 바꾸지 않아 쪽 나눔이 그대로 */
  function line(el, v) { el.__mmL = 1; set(el, 'box-shadow', v); }
  /* 판정 글(짧은 글 · VERDICT)이 있으면, 그 글을 감싼 색 상자(위로 3단계, 표 칸에서 멈춤)까지 색 유지 */
  function tinted(cs) { var b = rgb(cs.backgroundColor), t = rgb(cs.borderTopColor), w = parseFloat(cs.borderTopWidth) || parseFloat(cs.borderLeftWidth); return (b && b.a > 0.05 && chroma(b) > 8) || (w > 0 && t && chroma(t) > 40) || /gradient/.test(cs.backgroundImage); }
  function markKeep(root, sel) {
    root.querySelectorAll('*').forEach(function (el) {
      if (el.children.length || el instanceof SVGElement) return; var t = (el.textContent || '').trim(); if (!t || t.length > 30 || !VERDICT.test(t)) return;
      var k = el, a = el;
      for (var n = 0; n < 4 && a && a !== root; n++) { if (tinted(getComputedStyle(a)) && a.getBoundingClientRect().height < 160) { k = a; break; } if (a.tagName === 'TD' || a.tagName === 'TH') break; a = a.parentElement; }
      k.__mmK = 1; keeps.push(k);
    });
    if (sel) root.querySelectorAll(sel).forEach(function (el) { el.__mmK = 1; keeps.push(el); });
  }
  function keepOf(el) { for (var a = el; a; a = a.parentElement) if (a.__mmK) return a; return null; }
  function run() {
    if (window.MM_MONO_OFF) return;
    var sel = window.MM_MONO_KEEP || '', roots = document.querySelectorAll(window.MM_MONO_ROOT || 'body');
    roots.forEach(function (root) {
      markKeep(root, sel);
      var rw = root.getBoundingClientRect().width || document.documentElement.clientWidth;
      var list = [root].concat(Array.prototype.slice.call(root.querySelectorAll('*')));
      list.forEach(function (el) {
        var tag = el.tagName; if (tag === 'SCRIPT' || tag === 'STYLE' || tag === 'IMG' || tag === 'VIDEO' || tag === 'CANVAS') return;
        var cs = getComputedStyle(el); if (cs.display === 'none') return;
        var keep = keepOf(el), isSvg = el instanceof SVGElement;
        if (isSvg) {
          if (keep) return;
          ['fill', 'stroke'].forEach(function (p) { var c = rgb(cs[p]); if (c && c.a > 0 && chroma(c) > 40) { var l = lum(c); set(el, p, l < 0.55 ? '#555' : (l < 0.8 ? '#999' : '#ddd')); } });
          return;
        }
        var bg = rgb(cs.backgroundColor), img = cs.backgroundImage;
        if (img && img !== 'none' && /gradient/.test(img)) { var g = rgb((/rgba?\([^)]+\)/.exec(img) || [''])[0]); if (g) bg = g; set(el, 'background-image', 'none'); if (bg) set(el, 'background-color', css(bg)); }
        var rc = el.getBoundingClientRect(), h = rc.height, page = el === root || tag === 'BODY' || tag === 'HTML' || (rc.width >= rw * 0.8 && h >= 500), cell = tag === 'TD' || tag === 'TH' || tag === 'TR', head = tag === 'TH' || !!el.closest('thead');
        if (bg && bg.a > 0.05) {
          var bl = lum(bg), bc = chroma(bg);
          if (h > 0 && h <= 8 && (bc > 40 || bl < 0.5)) { /* 얇은 공종색 선 — 그대로 */ }
          else if (keep) { if (bc > 40 && bl < 0.75) { var a = dark(bg); accent.set(keep, a); set(el, 'background-color', css(mix(bg, 0.88))); line(el, 'inset 0 0 0 1.5px ' + css(a)); set(el, 'color', css(a)); } }
          else if (page) set(el, 'background-color', 'transparent');
          else if (bl < 0.6) {
            if (head) set(el, 'background-color', '#ececec');
            else if (cell) { set(el, 'background-color', 'transparent'); line(el, 'inset 0 1.5px 0 #111, inset 0 -1.5px 0 #111'); set(el, 'font-weight', '800'); }
            else if (h < 64) { set(el, 'background-color', 'transparent'); line(el, 'inset 3px 0 0 ' + (bc > 40 ? css(bg) : '#111') + ', inset 0 -1px 0 #999'); }
            else { set(el, 'background-color', 'transparent'); line(el, 'inset 0 0 0 1.5px #555'); }
          }
          else if (bc > 8) {
            if (cell || head) set(el, 'background-color', '#f3f3f3');
            else { set(el, 'background-color', 'transparent'); if (parseFloat(cs.borderTopWidth) === 0 && h > 20) line(el, 'inset 0 0 0 1px #bbb'); }
          }
          set(el, '-webkit-print-color-adjust', 'exact'); set(el, 'print-color-adjust', 'exact');
        }
        ['Top', 'Right', 'Bottom', 'Left'].forEach(function (s) {
          if (keep || parseFloat(cs['border' + s + 'Width']) <= 0) return; var c = rgb(cs['border' + s + 'Color']);
          if (c && c.a > 0 && chroma(c) > 40) set(el, 'border-' + s.toLowerCase() + '-color', lum(c) < 0.6 ? '#555' : '#aaa');
        });
        var c = rgb(cs.color);
        if (c) {
          if (keep) { if (lum(c) > 0.8) set(el, 'color', css(accent.get(keep) || { r: 17, g: 17, b: 17 })); }
          else if (chroma(c) > 40) set(el, 'color', lum(c) < 0.6 ? '#111' : '#555');
          else if (lum(c) > 0.8) set(el, 'color', '#111');
        }
        if (cs.textShadow !== 'none') set(el, 'text-shadow', 'none');
        if (cs.boxShadow !== 'none' && !el.__mmL) set(el, 'box-shadow', 'none');
        if (!keep && !el.children.length && EMOJI.test(el.textContent || '')) set(el, 'filter', 'grayscale(1)');
      });
    });
  }
  function undo() { for (var i = saved.length - 1; i >= 0; i--) { var e = saved[i][0], s = saved[i][1]; if (s === null) e.removeAttribute('style'); else e.setAttribute('style', s); e.__mmS = 0; e.__mmL = 0; } saved = []; accent = new Map(); keeps.forEach(function (k) { k.__mmK = 0; }); keeps = []; }
  function arm() { addEventListener('beforeprint', function () { undo(); run(); }); addEventListener('afterprint', undo); }
  if (document.readyState === 'complete') arm(); else addEventListener('load', arm);
  window.__mmMonoRun = run; window.__mmMonoUndo = undo;
})();
</script>
<script id="mm-foot-stick">/* v5.1.9 (2026-11-01) — 하단 버전 카드 바닥 고정(작업지시서 §25-6-30) */
/* MANMIN 하단 버전 카드 바닥 고정 v1 (2026-11-01, 작업지시서 §25-6-30)
   내용이 짧은 탭(기준표 · 법조문 · 결과 전 등)이나 세로로 긴 화면에서 하단 버전 카드(footer)가 내용 바로 뒤 — 화면 중간 — 에 떠 있던 것을
   화면 맨 아래로 내린다. 내용이 화면보다 길면 아무것도 바꾸지 않는다(원래대로 내용 끝에 붙음).
   방법: footer 위 여백(margin-top)에 「화면 높이 − 문서 끝」 만큼만 더한다. 도구마다 body 배치(flex · grid · block)가 달라 CSS 만으로는 일률 적용이 안 됨.
   다시 맞추는 때: 처음 · 글꼴 로드 · 창 크기 · 화면 회전 · 탭 전환 등 내용 크기 변화(ResizeObserver) · 클릭 직후. 인쇄 중에는 원래 여백. */
(function () {
  if (window.__mmFootStick) return; window.__mmFootStick = 1;
  var f = null, ex = 0, base = 0, raf = 0, printing = false;
  function foot() { var a = document.querySelectorAll('footer'); return a.length ? a[a.length - 1] : null; }
  function trail(el) {   /* footer 아래 조상들의 아래 안쪽 여백 · 테두리 */
    var t = 0;
    for (var x = el.parentElement; x && x !== document.documentElement; x = x.parentElement) {
      var cs = getComputedStyle(x); t += (parseFloat(cs.paddingBottom) || 0) + (parseFloat(cs.borderBottomWidth) || 0) + (parseFloat(cs.marginBottom) || 0);
    }
    return t + (parseFloat(getComputedStyle(el).marginBottom) || 0);
  }
  function fit() {
    raf = 0; if (printing) return;
    f = f && f.isConnected ? f : foot(); if (!f) return;
    if (ex) { f.style.marginTop = ''; ex = 0; }
    if (getComputedStyle(f).display === 'none') return;
    base = parseFloat(getComputedStyle(f).marginTop) || 0;
    var vh = document.documentElement.clientHeight || window.innerHeight;
    var end = f.getBoundingClientRect().bottom + (window.pageYOffset || 0) + trail(f);
    var need = Math.floor(vh - end);
    if (need > 0) { ex = need; f.style.marginTop = (base + need) + 'px'; }
  }
  function req() { if (!raf) raf = requestAnimationFrame(fit); }
  function start() {
    fit();
    if (window.ResizeObserver) {
      var ro = new ResizeObserver(req); ro.observe(document.body);
      for (var c = document.body.firstElementChild; c; c = c.nextElementSibling) if (c.tagName !== 'SCRIPT' && c.tagName !== 'STYLE') ro.observe(c);
    }
    window.addEventListener('resize', req); window.addEventListener('orientationchange', req); window.addEventListener('load', req);
    document.addEventListener('click', function () { setTimeout(req, 60); setTimeout(req, 400); }, true);
    if (document.fonts && document.fonts.ready) document.fonts.ready.then(req);
    window.addEventListener('beforeprint', function () { printing = true; if (f && ex) { f.style.marginTop = ''; ex = 0; } });
    window.addEventListener('afterprint', function () { printing = false; req(); });
  }
  if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', start); else start();
})();
</script>
<!-- 입력값 경고(v6.1.3 · 2026-11-24 교차검증 P2 · P3 — 옥내소화전 v6.1.0 · 옥외소화전 v6.1.3 mm-warn 과 같은 코드, 규칙만 스프링클러용 · 원 출처 정밀검토 B10 · 작업지시서 §25-6-79) — 빈 값 · 0 이 기본값으로 바뀌거나 음수가 그대로 계산에 들어가는 칸에 빨간 테두리와 안내, 계산서 끝에 「입력 확인」 줄. 계산 값은 바꾸지 않음 -->
<style id="mm-warn-css">
input[data-mm-warn]{outline:2px solid #d32f2f!important;outline-offset:1px;background:#fff5f5!important;}
.mm-warn-msg{display:block;flex-basis:100%;width:100%;color:#d32f2f;font-size:11px;font-weight:700;line-height:1.35;margin-top:3px;}
[data-mm-warn-after]::after{content:attr(data-mm-warn-after);display:block;color:#d32f2f;font-size:11px;font-weight:700;line-height:1.35;margin-top:3px;}
.mm-warn-note{margin-top:8px;padding:5px 8px;border:1px solid #d32f2f;border-radius:3px;color:#b71c1c;background:#fff5f5;font-size:9pt;line-height:1.5;text-align:left;}
@media print{input[data-mm-warn]{outline:none!important;background:transparent!important;}.mm-warn-msg{display:none!important;}[data-mm-warn-after]::after{content:none!important;}
.mm-warn-note{-webkit-print-color-adjust:exact;print-color-adjust:exact;break-inside:avoid;}}
</style>
<script id="mm-warn-cfg">
function byL(t){return A(document.querySelectorAll('label')).filter(function(l){return l.textContent.trim().indexOf(t)===0;}).map(function(l){return l.parentElement.querySelector('input[type=number]');});}
var A=function(x){return Array.prototype.slice.call(x);},pp=function(el){return el.parentElement&&el.parentElement.parentElement;};
/* 엔진 값(펌프 토출량 · 정격토출압력) — 화면과 같은 spkCalc */
function spkNow(){var H=window.__mmHyd,E=window.SPKENG;if(!H||!E||!H.get)return null;var g=H.get();return E.calc(g.sys,g.segs);}
function segIn(){return A(document.querySelectorAll('.tbl-wrap table input[type=number]')).filter(function(e){return !e.closest('#report-zone');});}
window.MM_WARN_CFG={react:true,all:true,keep:true,report:'#report-zone',rules:[
 {sel:function(){return byL('A-1. 설치개수');},name:'A-1. 설치개수',neg:'음수 → 미입력(기준개수) 적용',int:'개',at:pp},
 {sel:function(){return byL('F. 실양정');},name:'F. 실양정',neg:true,at:pp},
 {sel:function(){return byL('K-1. 펌프 효율');},name:'K-1. 펌프 효율',at:pp,
  extra:function(el,n){return n<=10?'10 % 이하 · 빈 값 · 0은 10 %(입력 하한)로 적용 — 제조사 성능곡선 확인':null;}},
 /* v6.1.3 P1 보조 — 입력한 체절압력이 정격 미만이거나 정격의 140 %(NFPC 103 제5조①5호)를 넘으면 확인 */
 {sel:function(){return byL('S-1. 펌프 체절압력');},name:'S-1. 펌프 체절압력',neg:true,at:pp,
  extra:function(el,n){var c=spkNow();if(!c||!(n>0))return null;
   if(n<c.Pdis-1e-9)return '정격토출압력 '+c.Pdis.toFixed(3)+' MPa 미만 — 확인';
   if(n>c.Pdis*1.4+1e-9)return '정격의 140 % ('+(c.Pdis*1.4).toFixed(3)+' MPa) 초과 — 펌프 성능(NFPC 103 제5조①5호) 확인';return null;}},
 {sel:segIn,name:'배관 구간표(직관 · 관부속)',neg:true},
 /* v6.1.3 교차검증 P3 — 첫 구간(펌프 토출 측) 유량 ↔ 펌프 토출량(엔진 C = A × 80 ℓ/min) */
 {sel:function(){var tr=document.querySelector('.tbl-wrap tbody tr');var td=tr&&tr.children[2];var e=td&&td.querySelector('select');return e?[e]:[];},name:'배관 구간 1 유량',
  at:function(el){return el.closest('.tbl-wrap');},
  extra:function(el,n){var c=spkNow();if(!c)return null;var q=c.Clpm;
   return n!==q?'첫 구간(펌프 토출 측) 유량 '+n+' ≠ 펌프 토출량 '+q+' ℓ/min(적용 헤드 '+c.A+'개 × 80) — 엔진 토출량은 그대로 — 확인':null;}}]};
</script>
<script id="mm-warn-js">
(function(){
  var C=window.MM_WARN_CFG; if(!C) return;
  var A=function(x){return Array.prototype.slice.call(x);};
  function els(s){try{return (typeof s==='function'?s():A(document.querySelectorAll(s))).filter(Boolean);}catch(e){return [];}}
  function vis(el){return !!(el.offsetWidth||el.offsetHeight||el.getClientRects().length);}
  function lbl(el){var p=el;for(var i=0;i<4&&p;i++){p=p.parentElement;if(!p)break;var l=p.querySelector('label,.lbl,.flbl,.field-label');if(l&&!l.contains(el))return l.textContent.replace(/\s+/g,' ').trim().slice(0,30);}return el.id||'입력값';}
  function judge(r,el){
    if(r.cond&&!r.cond(el))return null;
    var v=String(el.value==null?'':el.value).trim();
    if(v==='')return r.empty!=null?'빈 값 → 기본값 '+r.empty+' 적용':null;
    if(r.text&&!/^-?\d+(\.\d+)?$/.test(v)){var p=parseFloat(v);return '숫자 외 글자 — '+(isNaN(p)?0:p)+'(으)로 계산';}
    var n=parseFloat(v);if(isNaN(n))return r.empty!=null?'빈 값 → 기본값 '+r.empty+' 적용':null;
    if(n<0&&r.neg)return typeof r.neg==='string'?r.neg:'음수 입력 — 확인';
    if(n===0&&r.zero!=null)return '0 → 기본값 '+r.zero+' 적용';
    if(r.int&&n%1)return '소수 → '+Math.floor(n)+r.int+' 적용';
    return r.extra?r.extra(el,n):null;}
  function show(r,el,m){
    var t=m?'⚠ '+m:'';
    if(m){if(el.getAttribute('data-mm-warn')!=='1')el.setAttribute('data-mm-warn','1');}else if(el.hasAttribute('data-mm-warn'))el.removeAttribute('data-mm-warn');
    if(C.react){var at=r.at?r.at(el):el.parentElement;if(!at)return;
      if(m){if(at.getAttribute('data-mm-warn-after')!==t)at.setAttribute('data-mm-warn-after',t);}else if(at.hasAttribute('data-mm-warn-after'))at.removeAttribute('data-mm-warn-after');return;}
    var h=el.closest('.input-sfx,.inp-wrap,.flex-row,.dstp')||el,s=h.nextElementSibling,has=!!(s&&s.classList.contains('mm-warn-msg'));
    if(m){if(!has){s=document.createElement('span');s.className='mm-warn-msg';h.parentNode.insertBefore(s,h.nextSibling);}if(s.textContent!==t)s.textContent=t;}
    else if(has)s.parentNode.removeChild(s);}
  function note(list){
    var txt=list.length?'⚠ 입력 확인 — 다음 값은 입력 그대로가 아니거나 확인이 필요함(기본값 적용 · 음수 입력): '+list.join(' · '):'';
    [].concat(C.report).forEach(function(sel){els(sel).forEach(function(box){
      var n=A(box.children).filter(function(c){return c.classList.contains('mm-warn-note');})[0];
      if(!txt){if(n)box.removeChild(n);return;}
      if(!n){n=document.createElement('div');n.className='mm-warn-note';}
      if(n.textContent!==txt)n.textContent=txt;
      if(box.lastElementChild!==n)box.appendChild(n);});});}
  function run(){var list=[];
    C.rules.forEach(function(r){var es=els(r.sel),got=[];
      if(!es.length&&C.keep&&r._last){got=r._last;}
      es.forEach(function(el){
        var m=null;try{m=(C.all||vis(el))?judge(r,el):null;}catch(e){}
        show(r,el,m);
        if(m)got.push((typeof r.name==='function'?r.name(el):(r.name||lbl(el)))+' '+m);});
      if(es.length)r._last=got;
      got.forEach(function(s){if(list.indexOf(s)<0)list.push(s);});});
    note(list);}
  window.MMWarn={version:'1.0',run:run};
  var q=function(){setTimeout(run,0);};
  document.addEventListener('input',q,true);document.addEventListener('change',q,true);document.addEventListener('click',q,true);
  window.addEventListener('beforeprint',run);
  setTimeout(run,600);setInterval(run,1000);
})();
</script>
<!-- MM-HEADER:BEGIN v1.1 -->
<style id="mm-header-local">@media (min-width:768px) and (min-height:600px){.mm-hdr-c{padding-top:10px!important}.mm-hdr-c .hdr-row{margin-bottom:6px!important}.mm-hdr-c .hdr-h1{white-space:nowrap;overflow:hidden;text-overflow:ellipsis}@media(max-width:640px){.mm-hdr-c .hdr-h1{font-size:15px!important}}}</style>
<script id="mm-header-js" data-shell="div.no-print:has(&gt; :is(.hdr-pad,.hdr-inner-pad))" data-hide=".hdr-row&gt;div:first-child&gt;div:first-child,.hdr-row&gt;div:first-child&gt;div:last-child,.hdr-row&gt;div:last-child">
/* manmin-header.js v1.1 — MANMIN 공통 헤더 고정 원본 (2026-11-25, MIN 「추천안대로 진행해줘」 — 데스크톱 · 태블릿만 고정, 휴대폰은 고정 없이)
   v1.1 보강 — matchMedia 없는 브라우저는 고정하지 않음 · check.py 주입 누락 = 실패(Codex 지적, MIN 「1~3 모두 승인」)
   v1.0 (2026-11-25, MIN 「추천안대로 승인」) — 처음 판(모든 화면 고정)
   직접 고치지 말 것: 도구에는 inject.py 로만 넣고 check.py 로 확인한다(MM-PRINT · MM-PROJECT 와 같은 방식).
   동작
   - 고정 화면 조건(MQ, 아래 기본값: 폭 768px 이상 + 높이 600px 이상 = 태블릿 · 데스크톱)에서만 작동한다.
     휴대폰(세로 · 가로 모두)은 조건 밖 → 머리가 지금처럼 스크롤과 함께 올라가고, 도구별 css 도 적용되지 않는다(화면이 원래와 같음).
     화면을 돌리거나 창 크기가 바뀌어 조건이 바뀌면 그 자리에서 고정/해제가 바뀐다.
   - data-shell 로 찾은 머리 덩어리(머리 + 탭)를 position:sticky; top:0 으로 붙인다.
   - 내려서 머리 높이 차(Δ = 전체 − 접힘)만큼 지나면 .mm-hdr-c 를 붙여 data-hide 요소를 숨긴다(접힘).
     접힐 때 줄어든 Δ 만큼 margin-bottom 을 주어 문서 높이를 그대로 둔다 → 내용이 튀지 않고, 스크롤 고정(앵커링) 때문에 접힘/펼침이 되풀이되지 않는다.
   - 지금 보이는 머리 높이를 --mm-hdr-h 로 내보낸다(조건 밖이면 0) → html scroll-padding-top(앵커 · scrollIntoView 가림 방지)와 도구의 다른 sticky 패널이 쓴다.
   - 인쇄 · JPG 출력에는 영향 없음(@media print 에서 static, 머리는 원래 no-print).
   설정(script 태그 속성 · tools.json): data-shell(필수, CSS 선택자) · data-hide(접힐 때 숨길 요소, 없으면 접지 않고 붙이기만) · data-mq(고정 화면 조건, 없으면 MQ 기본값)
   도구별 접힘 여백 등은 tools.json "css" → 같은 구간 안 <style id="mm-header-local"> 로 들어가며, inject 가 같은 MQ 조건(@media)으로 감싼다. */
(function () {
  var MQ_DEFAULT = '(min-width:768px) and (min-height:600px)';
  var S = document.currentScript;
  var SEL = S.getAttribute('data-shell'), HIDE = S.getAttribute('data-hide') || '', MQ = S.getAttribute('data-mq') || MQ_DEFAULT;
  if (!SEL || !window.matchMedia) return;   /* matchMedia 모르는 옛 브라우저 → 스타일도 넣지 않고 지금처럼(휴대폰과 같게) */
  var st = document.createElement('style');
  st.id = 'mm-header-css';
  st.textContent =
    '@media ' + MQ + '{' +
      '.mm-hdr{position:-webkit-sticky;position:sticky;top:0;z-index:1100}' +
      'html{scroll-padding-top:calc(var(--mm-hdr-h,0px) + 8px)}' +
      (HIDE ? '.mm-hdr.mm-hdr-c :is(' + HIDE + '){display:none!important}' : '') +
    '}' +
    '@media print{.mm-hdr{position:static!important;margin-bottom:0!important}html{scroll-padding-top:0!important}}';
  document.head.appendChild(st);
  var mql = window.matchMedia(MQ);
  function active() { return mql.matches; }
  var el = null, full = 0, comp = 0, on = false, raf = 0, lastW = 0;
  function setVar() {
    document.documentElement.style.setProperty('--mm-hdr-h', active() ? (on ? comp : full) + 'px' : '0px');
  }
  function apply(want) {
    on = want;
    el.classList.toggle('mm-hdr-c', on);
    el.style.marginBottom = on ? (full - comp) + 'px' : '';
    setVar();
  }
  function measure() {
    var was = on;
    el.classList.remove('mm-hdr-c'); el.style.marginBottom = '';
    if (!active()) { on = false; full = comp = 0; setVar(); return; }   /* 휴대폰: 고정 · 접힘 없음 */
    full = el.offsetHeight;
    if (HIDE) { el.classList.add('mm-hdr-c'); comp = el.offsetHeight; el.classList.remove('mm-hdr-c'); } else comp = full;
    on = false; apply(was && full - comp > 4); update();
  }
  function update() {
    raf = 0;
    if (!el || !active()) return;
    var d = full - comp, want = d > 4 && (window.pageYOffset || document.documentElement.scrollTop) > d;
    if (want !== on) apply(want);
  }
  function onScroll() { if (!raf) raf = requestAnimationFrame(update); }
  function onResize() {
    var w = window.innerWidth;
    if (w === lastW) return;          /* 아이폰 주소창 높이 변화(폭 그대로)는 무시 — 높이 조건이 바뀌면 아래 mql 변화로 처리 */
    lastW = w; measure();
  }
  function init() {
    try { el = document.querySelector(SEL); } catch (e) { el = null; return true; }   /* :has() 모르는 옛 브라우저 → 고정 없이 지금처럼 */
    if (!el) return false;
    el.classList.add('mm-hdr');
    lastW = window.innerWidth; measure();
    window.addEventListener('scroll', onScroll, { passive: true });
    window.addEventListener('resize', onResize);
    if (mql.addEventListener) mql.addEventListener('change', measure); else if (mql.addListener) mql.addListener(measure);   /* 화면 돌림 · 창 크기로 조건이 바뀔 때 */
    if (document.fonts && document.fonts.ready) document.fonts.ready.then(measure);   /* 글꼴 늦게 오면 높이 다시 */
    window.addEventListener('load', measure);
    return true;
  }
  if (!init()) {                        /* React 도구: 머리가 늦게 그려지면 나타날 때까지 기다림 */
    var mo = new MutationObserver(function () { if (init()) mo.disconnect(); });
    mo.observe(document.documentElement, { childList: true, subtree: true });
    setTimeout(function () { mo.disconnect(); }, 15000);
  }
  window.mmHeaderRemeasure = function () { if (el) measure(); };
})();
</script>
<!-- MM-HEADER:END -->
<!-- MM-FAB:BEGIN v1.0 -->
<script id="mm-fab-js" data-items="[&quot;.formula-fab&quot;,&quot;.pwa-install-fab&quot;]">
/* MANMIN 공통 하단 떠 있는 단추 원본 manmin-fab.js v1.0 (2026-11-26, 작업지시서 §25-6-117 — 샘플 v0.9 · MIN 「권장안대로 승인」)
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\68.개발자료[하단버튼]\버전s-1.0\manmin-fab-v1.0\
   도구에는 inject.py 가 MM-FAB:BEGIN · MM-FAB:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음). 도구에서 직접 고치지 말 것.
   하는 일: 오른쪽 아래 떠 있는 단추(안내 · 초기화 · 앱 설치 · 건물개요 · 맨 위로)를 한 줄 기둥으로 쌓고 크기 · 여백 · 간격을 통일한다.
     - 도구의 단추 HTML · 이벤트 · 색 · 글자는 그대로 두고, 자리와 크기만 스타일시트(!important)로 정한다(DOM 이동 없음 → React 도구도 안전).
     - data-items = 아래 → 위 순서의 선택자 목록. 문자열은 tile(72×76), {"sel":..,"kind":"mini"} 은 44×44 원, "pill" 은 72×28.
       건물개요(.mm-proj-btn, MM-PROJECT)는 목록에 없으면 맨 위 pill 로 자동 추가(data-pill="0" 이면 안 함).
     - 숨겨진 단추(display:none · 조건부 앱 설치 단추)는 자리를 차지하지 않는다 → 나타나면 위 단추가 한 칸 올라가고, 사라지면 내려와 빈칸 없이 간격 8px.
     - 앱 설치 단추(선택자에 install · pwa-fab 포함, 또는 "install":true)는 설치 완료(appinstalled) · 앱으로 실행 중(standalone)이면
       도구가 숨기지 않아도 숨긴다(브라우저 메뉴로 설치해 도구의 설치 단추가 남는 경우 포함).
     - 화면 아래에 붙는 띠가 보이면 그 높이 + 간격만큼 기둥 전체를 올린다. MANMIN 설치 · 업데이트 띠(AVOID0 — 클래스 · id 14종)는 기본,
       data-avoid = 도구별 추가(점수 바 · 상태줄 등). 아래 240px 안에 걸친 띠면 화면 끝에서 조금 떠 있어도 피한다. 띠가 닫히면 다시 내려온다.
     - 건물개요 메뉴(.mm-proj-menu)는 건물개요 단추 바로 위에 열리게 자리만 맞춘다.
   규격(v1.0): 기준점 오른쪽 18 · 아래 18px(휴대폰 <768px: 12 · 16px) + 아이폰 홈 막대(safe-area), 간격 8px,
     tile 72×76 · 둥근 모서리 16px, pill 72×28, mini 44×44, z-index 1200(머리 1100 위 · 창 9000 아래).
     높이가 낮은 화면(≤500px, 휴대폰 가로): tile 60×60 · 간격 6px.
   인쇄 · JPG: 목록의 단추 + 기본 설치 · 업데이트 띠(AVOID0) + data-print-hide 선택자를 @media print 에서 숨김. */
(function () {
  var me = document.currentScript; if (!me || window.MMFab) return;
  var VER = 'v1.0';
  function J(a, d) { try { return JSON.parse(me.getAttribute(a) || d); } catch (e) { return JSON.parse(d); } }
  var INST_RE = /install|pwa-fab|pwa-hdr/i;   /* 앱 설치 단추로 볼 선택자(목록에서 "install":false 로 끌 수 있음) */
  var items = J('data-items', '[]').map(function (x) {
    var o = typeof x === 'string' ? { sel: x } : x;
    return { sel: o.sel, kind: o.kind || 'tile', install: o.install !== undefined ? !!o.install : INST_RE.test(o.sel) };
  });
  if (me.getAttribute('data-pill') !== '0' && !items.some(function (x) { return x.sel === '.mm-proj-btn'; })) items.push({ sel: '.mm-proj-btn', kind: 'pill' });
  var AVOID0 = ['.pwa-install-banner', '.pwa-banner', '.pwa-outer', '.install-banner', '.ibar', '.iosgd', '#pwa-banner', '#pwaBanner', '#pwa-install-banner', '#pwa-install-bar', '#pwa-bottom-banner', '#installBanner', '#sw-update-bar', '#mm-ios-tip'];
  var avoid = AVOID0.concat(J('data-avoid', '[]'));   /* MANMIN 설치 · 업데이트 띠는 기본으로 피함 + 도구별 추가 */
  if (!items.length) return;
  var mqPhone = window.matchMedia ? matchMedia('(max-width:767px)') : null;
  var mqShort = window.matchMedia ? matchMedia('(max-height:500px)') : null;
  var mqApp = window.matchMedia ? matchMedia('(display-mode: standalone)') : null;
  var justInstalled = false;   /* 이번 방문에서 설치 완료(appinstalled) — 새로 고침하면 브라우저가 설치 단추를 다시 띄우지 않으므로 저장하지 않음 */
  function installed() { return justInstalled || !!(mqApp && mqApp.matches) || navigator.standalone === true; }
  var live = document.createElement('style'); live.id = 'mm-fab-live';
  var fixed = document.createElement('style'); fixed.id = 'mm-fab-style';
  var all = items.map(function (x) { return x.sel; }).concat(AVOID0, J('data-print-hide', '[]')).join(',');   /* 설치 · 업데이트 띠(AVOID0)는 인쇄 내용이 아니므로 기본 숨김 + data-print-hide = 도구별 추가 */
  fixed.textContent = '@media print{' + all + '{display:none!important}}';
  document.head.appendChild(fixed); document.head.appendChild(live);

  function geo() {
    var ph = mqPhone && mqPhone.matches, sh = mqShort && mqShort.matches;
    return { R: ph ? 12 : 18, B: ph ? 16 : 18, G: sh ? 6 : 8, tile: sh ? [60, 60] : [72, 76], pill: [72, 28], mini: [44, 44] };
  }
  function shown(el) {
    if (!el || !el.getClientRects().length) return false;
    var cs = getComputedStyle(el); return cs.visibility !== 'hidden' && cs.display !== 'none';
  }
  var last = '', state = {};
  function layout() {
    var g = geo(), vw = innerWidth, vh = innerHeight, lift = 0, liftBy = [];
    avoid.forEach(function (s) {
      var els; try { els = document.querySelectorAll(s); } catch (e) { return; }
      Array.prototype.forEach.call(els, function (el) {
        if (!shown(el)) return; var r = el.getBoundingClientRect();
        if (r.top >= vh - 1 || r.bottom < vh - 240 || r.right < vw - g.R - g.tile[0] || r.height > vh * 0.6) return;   /* 화면 아래쪽(240px 안)에 걸쳐 기둥 쪽에 있는 띠만 — 창 · 큰 패널 제외 */
        var h = vh - r.top + g.G; if (h > lift) { lift = h; } liftBy.push(s);
      });
    });
    var off = lift, css = '', slots = [], pillOff = null, inst = installed();
    items.forEach(function (it) {
      if (it.install && inst) { css += it.sel + '{display:none!important}'; return; }   /* 설치 뒤 · 앱 실행 중 = 설치 단추 숨기고 자리도 비우지 않음 */
      var el; try { el = document.querySelector(it.sel); } catch (e) { return; }
      if (!shown(el)) return;
      var sz = g[it.kind] || g.tile, base = 'bottom:calc(' + g.B + 'px + env(safe-area-inset-bottom,0px) + ' + Math.round(off) + 'px)!important;';
      css += it.sel + '{position:fixed!important;right:' + g.R + 'px!important;left:auto!important;top:auto!important;' + base
        + 'width:' + sz[0] + 'px!important;height:' + sz[1] + 'px!important;min-width:0!important;min-height:0!important;max-width:none!important;max-height:none!important;'
        + 'margin:0!important;box-sizing:border-box!important;z-index:1200!important;'
        + (it.kind === 'tile' ? 'padding:4px 3px!important;border-radius:16px!important;justify-content:center!important;align-items:center!important;gap:2px!important;line-height:1.15!important;text-align:center!important;' : '')
        + (it.kind === 'pill' ? 'padding:0 4px!important;border-radius:999px!important;justify-content:center!important;gap:3px!important;font-size:11.5px!important;line-height:1!important;' : '')
        + (it.kind === 'mini' ? 'padding:0!important;border-radius:50%!important;' : '')
        + '}';
      if (it.kind === 'pill' && it.sel === '.mm-proj-btn') pillOff = off;
      slots.push({ sel: it.sel, kind: it.kind, bottom: g.B + Math.round(off) });
      off += sz[1] + g.G;
    });
    if (pillOff !== null) {
      var mb = g.B + Math.round(pillOff) + g.pill[1] + 6;
      css += '.mm-proj-menu{right:' + g.R + 'px!important;left:auto!important;top:auto!important;bottom:calc(' + mb + 'px + env(safe-area-inset-bottom,0px))!important;max-height:calc(100vh - ' + (mb + 8) + 'px)!important;overflow:auto!important}';
    }
    css = '@media screen{' + css + '}';
    if (css !== last) { live.textContent = css; last = css; }
    state = { ver: VER, geo: g, lift: Math.round(lift), liftBy: liftBy, installed: inst, slots: slots };
  }
  var q = 0;
  function sched() { if (q) return; q = (window.requestAnimationFrame || setTimeout)(function () { q = 0; layout(); }); }
  layout();
  addEventListener('resize', sched); addEventListener('orientationchange', sched); addEventListener('load', sched);
  addEventListener('appinstalled', function () { justInstalled = true; sched(); });
  if (mqApp) { if (mqApp.addEventListener) mqApp.addEventListener('change', sched); else if (mqApp.addListener) mqApp.addListener(sched); }
  document.addEventListener('transitionend', sched, true); document.addEventListener('animationend', sched, true);
  if (window.MutationObserver) new MutationObserver(sched).observe(document.body, { childList: true, subtree: true, attributes: true, attributeFilter: ['class', 'style', 'hidden'] });
  window.MMFab = { ver: VER, layout: layout, state: function () { return state; } };
})();
</script>
<!-- MM-FAB:END -->
<!-- MM-PROJECT:BEGIN v1.3 -->
<script id="mm-project-js" data-tool="스프링클러" data-pos="bottom:172px;right:18px" data-map="{&quot;사업명&quot;:&quot;re:공사명&quot;,&quot;위치&quot;:&quot;-&quot;,&quot;발주처&quot;:&quot;-&quot;,&quot;작성자&quot;:&quot;re:설계자&quot;,&quot;연면적&quot;:&quot;-&quot;,&quot;지상층&quot;:&quot;-&quot;,&quot;지하층&quot;:&quot;-&quot;,&quot;높이&quot;:&quot;-&quot;,&quot;구조&quot;:&quot;-&quot;}">
/* MANMIN 공통 건물개요 원본 manmin-project.js v1.3 (2026-11-12, 작업지시서 §25-6-80 · v1.2 §25-6-52 · v1.1 §25-6-51 · v1.0 §25-6-50)
   v1.3: 불러오기 창 표에 도구 CSS(줄무늬 · 칸 배경 · 글자색 · 머리칸 대문자 · 작은 글자)가 새지 않도록 표 칸 모양 고정(정밀검토 C10) — 동작 · 저장값 · 파일 형식 같음
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\65.개발자료[건물개요]\버전s-1.3\manmin-project-v1.3\
   도구에는 inject.py 가 MM-PROJECT:BEGIN · MM-PROJECT:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음 · 오프라인 · Z: 사본 단독 동작). 도구에서 직접 고치지 말 것.
   하는 일: 같은 현장의 표지 정보 · 건물 수치를 localStorage「MANMIN_PROJECT_V1」에 담고 다른 도구에서 불러옴(같은 주소 manminkim-eng.github.io 아래 공유).
     저장 = 지금 도구 값을 담음(이 도구에 없는 항목은 저장값 그대로) · 불러오기 = 채울 값을 목록으로 먼저 보여 주고 확인하면 채움(이미 입력된 칸은 직접 체크해야 덮어씀)
     파일 내보내기 · 가져오기(.json) = PC · 태블릿 · Z: 사본(file://) 사이 옮기기. 단추와 창은 인쇄에 나오지 않음.
   칸 찾기: 이름표 정규식(공통 인쇄 원본의 label() 방식) → 못 찾는 칸은 script 태그 data-map 으로 지정.
     data-map='{"작성자":"#a4Author","높이":"-"}'  값: CSS 선택자 · "re:정규식"(이름표로 찾기) · "-"(이 도구에서 쓰지 않음)
   React 입력칸은 native value setter + input · change 이벤트로 채움. 계산 함수는 건드리지 않음.
   기타 설정: data-tool(저장한 도구 이름) · data-pos(단추 위치 CSS, 기본 "top:10px;right:12px" — 도구의 머리 글자 · 떠 있는 단추와 겹치지 않는 자리로 지정) */
(function () {
  var me = document.currentScript; if (!me || window.MMProject) return;
  var KEYNAME = 'MANMIN_PROJECT_V1', VER = 'v1.3';
  var KEYS = ['사업명', '위치', '발주처', '작성자', '연면적', '지상층', '지하층', '높이', '구조'];
  var NUM = { 연면적: 1, 지상층: 1, 지하층: 1, 높이: 1 };
  /* 이름표 정규식 — 사업명은 공통 인쇄 원본 KEY 와 같음 */
  var RX = {
    사업명: [/공사\s*\(?현장\)?\s*명|공사명|현장명|용역명|프로젝트명|사업명|건물명|건축물명/],
    위치: [/대지\s*위치|건축\s*위치|공사\s*위치|현장\s*위치|건설\s*위치|소재지|현장\s*주소|대지\s*주소/],
    발주처: [/발주처|발주자|발주기관|건축주/],
    작성자: [/작성자/],
    연면적: [/연면적/],
    지상층: [/지상\s*층/],
    지하층: [/지하\s*층/],
    높이: [/(건물|건축물)?\s*높이/, /처마|층고|천장|반자|난간|담장|옹벽|파라펫|기준|판독/],
    구조: [/구조\s*형식|구조\s*종류|주\s*구조|구조\s*방식/]
  };
  var MAP = {}; try { MAP = JSON.parse(me.getAttribute('data-map') || '{}'); } catch (e) { MAP = {}; }
  var TOOL = me.getAttribute('data-tool') || (document.title || '').split(/[·|—-]/)[0].trim();
  var POS = me.getAttribute('data-pos') || 'top:10px;right:12px';

  function label(e) {   /* 공통 인쇄 원본 manmin-print.js ② label() 과 같은 방식 */
    var t = (e.placeholder || '') + ' ' + (e.getAttribute('aria-label') || '') + ' ' + (e.labels && e.labels[0] ? e.labels[0].innerText : '');
    var p = e.parentElement;
    for (var k = 0; k < 3 && p; k++, p = p.parentElement) {
      var x = Array.prototype.filter.call(p.childNodes, function (n) { return n !== e && (n.nodeType === 3 || !n.querySelector || !n.querySelector('input,select,textarea')); })
        .map(function (n) { return n.textContent; }).join(' ').trim();
      if (x) { t += ' ' + x.slice(0, 40); break; }
    }
    return t;
  }
  function mine(e) { return e.closest && e.closest('.mm-proj-ui'); }
  function kindOk(k, e) {
    var tg = e.tagName, ty = (e.type || 'text').toLowerCase();
    if (tg === 'TEXTAREA') return !NUM[k];
    if (tg === 'SELECT') return k === '구조';
    if (tg !== 'INPUT') return false;
    if (NUM[k]) return ty === 'number' || ty === 'text';
    return ty === 'text' || ty === 'search';
  }
  function byRe(k, re, ex) {
    return Array.prototype.filter.call(document.querySelectorAll('input,select,textarea'), function (e) {
      if (mine(e) || !kindOk(k, e)) return false; var t = label(e); return re.test(t) && !(ex && ex.test(t));
    });
  }
  function fields(k) {
    var m = MAP[k];
    if (m === '-') return [];
    if (m && m.indexOf('re:') === 0) return byRe(k, new RegExp(m.slice(3)));
    if (m) { try { return Array.prototype.slice.call(document.querySelectorAll(m)); } catch (e) { return []; } }
    var others = KEYS.filter(function (x) { return x !== k && MAP[x] && MAP[x] !== '-' && MAP[x].indexOf('re:') !== 0; });
    return byRe(k, RX[k][0], RX[k][1]).filter(function (e) {   /* 다른 항목에 data-map 으로 지정된 칸은 빼기 */
      return !others.some(function (x) { try { return e.matches(MAP[x]); } catch (er) { return false; } });
    });
  }
  function shown(e) { return !!e.getClientRects().length; }
  function val(e) { if (e.tagName === 'SELECT') { var o = e.options[e.selectedIndex]; return o && e.value !== '' ? (o.text || '').trim() : ''; } return (e.value || '').trim(); }
  function current(k) {   /* 보이는 칸 우선, 없으면 숨은 칸 */
    var fs = fields(k), v = '';
    fs.forEach(function (e) { var x = val(e); if (x && !v && shown(e)) v = x; });
    if (!v) fs.forEach(function (e) { var x = val(e); if (x && !v) v = x; });
    return v;
  }
  function setNative(e, v) {
    var proto = e.tagName === 'SELECT' ? HTMLSelectElement.prototype : e.tagName === 'TEXTAREA' ? HTMLTextAreaElement.prototype : HTMLInputElement.prototype;
    var d = Object.getOwnPropertyDescriptor(proto, 'value');
    if (d && d.set) d.set.call(e, v); else e.value = v;
    e.dispatchEvent(new Event('input', { bubbles: true }));
    e.dispatchEvent(new Event('change', { bubbles: true }));
  }
  function optFor(sel, v) {   /* 선택칸은 글자가 같은 선택지가 있을 때만 */
    var n = String(v).replace(/\s+/g, ''), hit = null;
    Array.prototype.forEach.call(sel.options, function (o) { if (!hit && o.value !== '' && ((o.text || '').replace(/\s+/g, '') === n || o.value === v)) hit = o; });
    return hit;
  }
  function canFill(e, v) { return e.tagName !== 'SELECT' || !!optFor(e, v); }
  function fillOne(e, v) {
    if (e.tagName === 'SELECT') { var o = optFor(e, v); if (!o) return false; setNative(e, o.value); return true; }
    if (NUM_ok(e, v)) { setNative(e, String(v)); return true; } return false;
  }
  function NUM_ok(e, v) { return (e.type || '').toLowerCase() !== 'number' || /^-?\d+(\.\d+)?$/.test(String(v)); }

  function read() { try { var s = localStorage.getItem(KEYNAME); return s ? JSON.parse(s) : null; } catch (e) { return null; } }
  function write(o) { try { localStorage.setItem(KEYNAME, JSON.stringify(o)); return true; } catch (e) { return false; } }
  function clean(o) {   /* 가져온 파일 · 저장값 점검: 정해진 항목만, 글자로 */
    var r = {}; if (!o || typeof o !== 'object') return null;
    KEYS.forEach(function (k) { if (o[k] != null && String(o[k]).trim() !== '') r[k] = String(o[k]).trim().slice(0, 200); });
    r.updated = typeof o.updated === 'string' ? o.updated.slice(0, 40) : ''; r.from = typeof o.from === 'string' ? o.from.slice(0, 60) : '';
    return r;
  }
  function now() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + '-' + z(d.getMonth() + 1) + '-' + z(d.getDate()) + ' ' + z(d.getHours()) + ':' + z(d.getMinutes()); }
  function collect() { var o = {}; KEYS.forEach(function (k) { var v = current(k); if (v) o[k] = v; }); return o; }

  /* ── 화면 ── */
  /* 메뉴는 단추가 위쪽에 있으면 아래로, 아래쪽에 있으면 위로 연다 */
  var MPOS = POS.replace(/(top|bottom)\s*:\s*(\d+)px/, function (x, d, n) { return d + ':' + (+n + 34) + 'px'; });
  var theme = (document.querySelector('meta[name=theme-color]') || {}).content || '#334155';
  var css = '.mm-proj-ui{font-family:"Pretendard Variable",Pretendard,"Malgun Gothic",sans-serif;color:#1f2937;line-height:1.45;letter-spacing:0}'
    + '.mm-proj-btn{position:fixed;' + POS + ';z-index:2147483000;display:inline-flex;align-items:center;gap:4px;padding:4px 10px;font-size:12px;font-weight:600;border-radius:999px;border:1px solid ' + theme + ';color:' + theme + ';background:rgba(255,255,255,.94);box-shadow:0 1px 4px rgba(0,0,0,.12);cursor:pointer;white-space:nowrap}'
    + '.mm-proj-btn:hover{background:#fff}'
    + '.mm-proj-menu{position:fixed;' + MPOS + ';z-index:2147483001;background:#fff;border:1px solid #d1d5db;border-radius:10px;box-shadow:0 6px 24px rgba(0,0,0,.16);padding:6px;min-width:190px}'
    + '.mm-proj-menu button{display:block;width:100%;text-align:left;padding:8px 10px;font-size:13px;border:0;background:none;border-radius:6px;cursor:pointer;color:#1f2937}'
    + '.mm-proj-menu button:hover{background:#f3f4f6}.mm-proj-menu .mm-proj-sub{font-size:11px;color:#6b7280;padding:4px 10px 6px;border-bottom:1px solid #eee;margin-bottom:4px}'
    + '.mm-proj-back{position:fixed;inset:0;z-index:2147483002;background:rgba(15,23,42,.45);display:flex;align-items:center;justify-content:center;padding:12px}'
    + '.mm-proj-dlg{background:#fff;border-radius:12px;max-width:560px;width:100%;max-height:calc(100vh - 24px);overflow:auto;box-shadow:0 12px 40px rgba(0,0,0,.25)}'
    + '.mm-proj-dlg h3{margin:0;padding:14px 16px 4px;font-size:16px;color:' + theme + '}.mm-proj-dlg .mm-proj-note{padding:0 16px 8px;font-size:12px;color:#6b7280}'
    + '.mm-proj-dlg table{width:100%;min-width:0;max-width:100%;table-layout:auto;border-collapse:collapse;font-size:13px}.mm-proj-dlg th,.mm-proj-dlg td{padding:6px 8px;border-top:1px solid #eef0f3;text-align:left;vertical-align:top;white-space:normal;word-break:break-all}'
    + '.mm-proj-dlg th{font-weight:600;color:#374151;white-space:nowrap;background:#f9fafb}.mm-proj-dlg td.mm-proj-old{color:#9ca3af}.mm-proj-dlg .mm-proj-warn{color:#b45309;font-size:11px}'
    + '.mm-proj-foot{display:flex;gap:8px;justify-content:flex-end;padding:12px 16px}.mm-proj-foot button{padding:7px 14px;font-size:13px;border-radius:8px;border:1px solid #d1d5db;background:#fff;cursor:pointer}'
    + '.mm-proj-foot button.mm-proj-ok{background:' + theme + ';border-color:' + theme + ';color:#fff;font-weight:600}'
    + '.mm-proj-toast{position:fixed;left:50%;bottom:24px;transform:translateX(-50%);z-index:2147483003;background:#111827;color:#fff;padding:8px 14px;border-radius:8px;font-size:13px;max-width:calc(100vw - 32px)}'
    + '.mm-proj-dlg tr{background:transparent!important}.mm-proj-dlg td{background:#fff!important;color:#1f2937!important;font-size:13px!important;text-transform:none!important;letter-spacing:normal!important}.mm-proj-dlg td.mm-proj-old{color:#9ca3af!important}'
    + '.mm-proj-dlg th{background:#f9fafb!important;color:#374151!important;font-size:13px!important;font-weight:600!important;text-transform:none!important;letter-spacing:normal!important}'
    + '@media (max-width:480px){.mm-proj-dlg th,.mm-proj-dlg td{padding:5px 6px;font-size:12px!important}}'
    + '@media print{.mm-proj-ui{display:none!important}}';
  function h(tag, attrs, html) { var e = document.createElement(tag); for (var k in attrs || {}) e.setAttribute(k, attrs[k]); if (html != null) e.innerHTML = html; return e; }
  function esc(s) { return String(s).replace(/[&<>"]/g, function (c) { return { '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]; }); }
  function toast(t) { var e = h('div', { 'class': 'mm-proj-ui mm-proj-toast no-print', role: 'status' }); e.textContent = t; document.body.appendChild(e); setTimeout(function () { e.remove(); }, 2600); }
  function dialog(title, note, rows, okText, onOk) {
    var back = h('div', { 'class': 'mm-proj-ui mm-proj-back no-print' }), dlg = h('div', { 'class': 'mm-proj-dlg', role: 'dialog', 'aria-modal': 'true', 'aria-label': title });
    dlg.innerHTML = '<h3>' + esc(title) + '</h3><div class="mm-proj-note">' + note + '</div>' + rows + '<div class="mm-proj-foot"><button type="button" class="mm-proj-no">닫기</button>' + (okText ? '<button type="button" class="mm-proj-ok">' + esc(okText) + '</button>' : '') + '</div>';
    back.appendChild(dlg); document.body.appendChild(back);
    function close() { back.remove(); document.removeEventListener('keydown', key); }
    function key(ev) { if (ev.key === 'Escape') close(); }
    document.addEventListener('keydown', key);
    back.addEventListener('click', function (ev) { if (ev.target === back) close(); });
    dlg.querySelector('.mm-proj-no').onclick = close;
    if (okText) dlg.querySelector('.mm-proj-ok').onclick = function () { if (onOk(dlg) !== false) close(); };
    return dlg;
  }

  function save() {
    var got = collect(), old = clean(read()) || {}, keys = Object.keys(got);
    if (!keys.length) { toast('이 화면에서 담을 건물개요 값이 없습니다 — 입력 칸(프로젝트 · 공사 정보)이 있는 탭을 연 뒤 다시 저장하세요'); return; }
    var rows = '<table><tr><th>항목</th><th>담을 값</th><th>저장돼 있던 값</th></tr>' + KEYS.map(function (k) {
      var nv = got[k], ov = old[k] || '';
      if (!nv && !ov) return '';
      return '<tr><th>' + k + '</th><td>' + (nv ? esc(nv) : '<span class="mm-proj-old">(이 도구에 없음 — 그대로 둠)</span>') + '</td><td class="mm-proj-old">' + esc(ov || '—') + '</td></tr>';
    }).join('') + '</table>';
    dialog('건물개요 저장', '지금 도구의 값을 이 기기 브라우저에 담습니다. 다른 MANMIN 도구에서 「불러오기」로 씁니다. 작성일 · 용도는 담지 않습니다.', rows, '저장', function () {
      var o = {}; KEYS.forEach(function (k) { var v = got[k] || old[k]; if (v) o[k] = v; }); o.updated = now(); o.from = TOOL;
      if (!write(o)) { toast('저장하지 못했습니다(브라우저 저장소 막힘) — 「파일로 내보내기」를 쓰세요'); return; }
      toast('건물개요를 저장했습니다 · ' + keys.length + '개 항목');
    });
  }
  function plan(data) {   /* 항목별: 칸 목록 · 지금 값 · 채울 수 있는지 · 기본 체크 */
    return KEYS.map(function (k) {
      var v = data[k]; if (!v) return null;
      var fs = fields(k).filter(function (e) { return canFill(e, v) && NUM_ok(e, v); }); if (!fs.length) return null;
      var cur = '', same = true;
      fs.forEach(function (e) { var x = val(e); if (x && !cur) cur = x; if (x !== String(v) && !(e.tagName === 'SELECT' && x.replace(/\s+/g, '') === String(v).replace(/\s+/g, ''))) same = false; });
      return { k: k, v: v, fs: fs, cur: cur, same: same, on: !cur };
    }).filter(Boolean);
  }
  function load(data) {
    data = clean(data || read());
    if (!data || !KEYS.some(function (k) { return data[k]; })) { toast('저장된 건물개요가 없습니다 — 다른 도구에서 먼저 「저장」하거나 파일을 가져오세요'); return; }
    var P = plan(data), todo = P.filter(function (p) { return !p.same; });
    var info = (data.updated ? '저장 ' + esc(data.updated) : '저장값') + (data.from ? ' · ' + esc(data.from) : '');
    if (!todo.length) { dialog('건물개요 불러오기', info + '<br>' + (P.length ? '이미 같은 값입니다.' : '이 화면에서 채울 칸을 찾지 못했습니다. 입력 칸(프로젝트 · 공사 정보)이 있는 탭을 연 뒤 다시 불러오세요.'), '', '', null); return; }
    var rows = '<table><tr><th></th><th>항목</th><th>불러올 값</th><th>지금 값</th></tr>' + todo.map(function (p, i) {
      return '<tr><td><input type="checkbox" data-i="' + i + '"' + (p.on ? ' checked' : '') + ' aria-label="' + p.k + ' 채우기"></td><th>' + p.k + '</th><td>' + esc(p.v) + (p.fs.length > 1 ? ' <span class="mm-proj-warn">(칸 ' + p.fs.length + '곳)</span>' : '') + '</td><td class="mm-proj-old">' + (p.cur ? esc(p.cur) + '<br><span class="mm-proj-warn">입력돼 있음 — 체크해야 덮어씀</span>' : '(비어 있음)') + '</td></tr>';
    }).join('') + '</table>';
    dialog('건물개요 불러오기', info + '<br>체크한 항목만 채웁니다. 이미 입력된 칸은 체크가 꺼져 있습니다.', rows, '채우기', function (dlg) {
      var n = 0;
      Array.prototype.forEach.call(dlg.querySelectorAll('input[type=checkbox]'), function (c) {
        if (!c.checked) return; var p = todo[+c.getAttribute('data-i')];
        p.fs.forEach(function (e) { if (fillOne(e, p.v)) n++; });
      });
      toast(n ? '건물개요 ' + n + '칸을 채웠습니다' : '채운 칸이 없습니다');
    });
  }
  function ymd() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + z(d.getMonth() + 1) + z(d.getDate()); }
  function exportFile() {
    var o = clean(read());
    if (!o || !KEYS.some(function (k) { return o[k]; })) { var g = collect(); if (!Object.keys(g).length) { toast('내보낼 건물개요가 없습니다'); return; } o = g; o.updated = now(); o.from = TOOL; }
    o.format = KEYNAME;
    var name = ['건물개요', (o.사업명 || '').replace(/[\\\/:*?"<>|]/g, '').replace(/\s+/g, ''), ymd()].filter(Boolean).join('_') + '.json';
    var blob = new Blob([JSON.stringify(o, null, 2)], { type: 'application/json' }), a = h('a', { href: URL.createObjectURL(blob), download: name });
    document.body.appendChild(a); a.click(); setTimeout(function () { URL.revokeObjectURL(a.href); a.remove(); }, 1000);
    toast('파일로 내보냈습니다 · ' + name);
  }
  function importText(txt) {
    var o; try { o = clean(JSON.parse(txt)); } catch (e) { o = null; }
    if (!o || !KEYS.some(function (k) { return o[k]; })) { toast('건물개요 파일이 아닙니다'); return null; }
    write(o); load(o); return o;
  }
  function importFile() {
    var f = h('input', { type: 'file', accept: '.json,application/json', 'class': 'mm-proj-ui', style: 'display:none' });
    f.onchange = function () { var x = f.files && f.files[0]; if (!x) return; var r = new FileReader(); r.onload = function () { importText(String(r.result)); f.remove(); }; r.readAsText(x, 'utf-8'); };
    document.body.appendChild(f); f.click();
  }
  function menu(btn) {
    var old = document.querySelector('.mm-proj-menu'); if (old) { old.remove(); return; }
    var d = clean(read()), m = h('div', { 'class': 'mm-proj-ui mm-proj-menu no-print', role: 'menu' });
    m.innerHTML = '<div class="mm-proj-sub">' + (d && d.사업명 ? '저장됨: ' + esc(d.사업명) + '<br>' + esc(d.updated || '') : '저장된 건물개요 없음') + '</div>'
      + '<button type="button" data-a="save" role="menuitem">💾 저장 — 지금 값 담기</button><button type="button" data-a="load" role="menuitem">📥 불러오기</button>'
      + '<button type="button" data-a="exp" role="menuitem">⬇ 파일로 내보내기(.json)</button><button type="button" data-a="imp" role="menuitem">⬆ 파일 가져오기</button>';
    document.body.appendChild(m);
    m.onclick = function (ev) { var a = ev.target.closest('button'); if (!a) return; m.remove(); ({ save: save, load: function () { load(); }, exp: exportFile, imp: importFile })[a.getAttribute('data-a')](); };
    setTimeout(function () { document.addEventListener('click', function off(ev) { if (!m.contains(ev.target) && ev.target !== btn) { m.remove(); } document.removeEventListener('click', off); }); }, 0);
  }
  function mount() {
    if (document.querySelector('.mm-proj-btn')) return;
    var st = h('style', { id: 'mm-project-style' }); st.textContent = css; document.head.appendChild(st);
    var b = h('button', { type: 'button', 'class': 'mm-proj-ui mm-proj-btn no-print', title: '같은 현장의 표지 정보 · 건물 수치를 저장하고 다른 MANMIN 도구에서 불러옵니다', 'aria-haspopup': 'menu' }, '🏢 건물개요');
    b.onclick = function () { menu(b); }; document.body.appendChild(b);
  }
  if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', mount); else mount();
  window.MMProject = { version: VER, key: KEYNAME, keys: KEYS, fields: fields, collect: collect, read: read, save: save, load: load, plan: plan, exportFile: exportFile, importText: importText };
})();
</script>
<!-- MM-PROJECT:END -->
<!-- MM-PRINT:BEGIN v1.1 -->
<style id="mm-print-css">
/* MANMIN 공통 인쇄 원본 manmin-print.css v1.0 (2026-11-08, 작업지시서 §25-6-42) — 인쇄 때만 적용. 도구 색 · 카드 · 배지는 건드리지 않음.
   이 블록은 </body> 바로 앞에 들어가 같은 선택자 · 같은 우선순위면 도구 규칙보다 뒤에 와서 이김 → 모든 도구에 맞는 것만 넣음. 행 높이 등 도구 고유 규칙은 도구에 남김. */
@media print{
  @page{size:A4 portrait;margin:14mm 12mm 22mm 14mm}
  html,body{background:#fff!important}            /* 여백 바탕 흰색(위생 v5.0.18 공통화) */
  .mm-deco{display:none!important}                 /* 장식 아이콘 숨김(펌프 v5.0.10 공통화) */
  thead{display:table-header-group}                /* 쪽마다 머리행 반복 */
  tfoot{display:table-footer-group}
  tr{break-inside:avoid;page-break-inside:avoid}   /* 행이 쪽 중간에서 갈리지 않게 */
}
</style>
<script id="mm-print-js" data-name="스프링클러펌프용량계산서" data-pageno="1">
/* MANMIN 공통 인쇄 원본 manmin-print.js v1.1 (2026-11-12, 작업지시서 §25-6-87 — html2canvas 지연 로더 SRI · 원본 v1.0 2026-11-08 §25-6-42)
   정본: Z:\MIN-A\01.만민자료\02.설계자료\11.개발자료\64.개발자료[인쇄공통]\버전s-1.0\manmin-print-v1.0\
   도구에는 inject.py 가 MM-PRINT:BEGIN · MM-PRINT:END 표식 사이에 그대로 끼워 넣음(외부 링크 없음 · 오프라인 동작). 도구에서 직접 고치지 말 것.
   묶음: ① R27 html2canvas 보호 ② 인쇄 정보(쪽 번호 · PDF 이름 · 이름 없으면 제목 비우기 = R26) ③ 인쇄 선명화(맑은 고딕 · 연한 글자 · 0.5pt 선 · 고정폭 600→400)
   도구별 설정은 script 태그 속성: data-name · data-alt · data-proj · data-pageno("1" 이면 쪽 번호). */

/* ① R27 */
/* R27 (2026-09-04 · S10) — ① html2canvas 는 문서를 복제할 때 브라우저 확장 프로그램이 shadow DOM 에 심은 style 시트(Tailwind .c{transform:rotate(30deg)} · antd 등)까지 본문으로 펼친다.
   화면에서는 격리돼 보이지 않던 규칙이 클론에서 td.c / .r / .k 같은 짧은 클래스에 맞아 JPG 셀이 기울고 행이 부푼다(38 실측 2026-09-04 · 확장 31시트 누출).
   처방: 캡처 직전 우리 문서의 light-DOM style/link 에 data-mm-own 을 찍고, 클론에서 표식 없는 style/link 를 제거한다.
   ② 라이브러리가 없으면(구 SW opaque 캐시 · CDN 차단) exportA4Jpg 가 ReferenceError 로 조용히 멈춘다(40 미리보기 미표시) → 지연 로더가 CDN 에서 받아 이어서 실행한다. v1.1(2026-11-12 · §25-6-87) — 지연 로더도 SRI(integrity sha384 · crossorigin) 로 받는다(도구 머리 태그와 같은 값). 계산·출력 함수 무접촉(전역 html2canvas 래핑). */
(function(){var CDN='https://cdnjs.cloudflare.com/ajax/libs/html2canvas/1.4.1/html2canvas.min.js';var SRI='sha384-ZZ1pncU3bQe8y31yfZdMFdSpttDoPmOZg2wguVK9almUodir1PghgT0eY7Mrty8H';var raw=window.html2canvas;var cur;function wrap(h){if(!h||h.__mm)return h;function p(el,opt){document.querySelectorAll('style,link[rel=stylesheet]').forEach(function(n){n.setAttribute('data-mm-own','1');});opt=Object.assign({},opt||{});var prev=opt.onclone;opt.onclone=function(doc,x){doc.querySelectorAll('style,link[rel=stylesheet]').forEach(function(n){if(!n.hasAttribute('data-mm-own')&&(n.textContent||'').indexOf('___html2canvas___')<0)n.remove();});return prev?prev(doc,x):undefined;};return h(el,opt);}p.__mm=1;try{Object.keys(h).forEach(function(k){p[k]=h[k];});}catch(e){}return p;}function lazy(el,opt){return new Promise(function(res,rej){var s=document.createElement('script');s.src=CDN;s.integrity=SRI;s.crossOrigin='anonymous';s.onload=function(){if(cur&&cur!==lazy)res(cur(el,opt));else rej(new Error('html2canvas 초기화 실패'));};s.onerror=function(){rej(new Error('html2canvas 로드 실패 — 네트워크·차단 확인'));};document.head.appendChild(s);});}cur=raw?wrap(raw):lazy;try{Object.defineProperty(window,'html2canvas',{configurable:true,get:function(){return cur;},set:function(v){cur=wrap(v);}});}catch(e){window.html2canvas=cur;}})();

/* ② 인쇄 정보 v1 + R26 */
(function () {
  var me = document.currentScript; if (!me || window.__mmMeta) return; window.__mmMeta = 1;
  var NAME = me.getAttribute('data-name') || '', ALT = me.getAttribute('data-alt') || '', PROJ = me.getAttribute('data-proj') || '';
  if (me.getAttribute('data-pageno') === '1') {
    var st = document.createElement('style'); st.id = 'mm-pageno';
    st.textContent = '@page{@bottom-center{content:counter(page) " / " counter(pages);font-family:"Pretendard Variable",Pretendard,"Malgun Gothic",sans-serif;font-size:8pt;color:#555;vertical-align:top;padding-top:5mm}}';
    document.head.appendChild(st);
  }
  var KEY = /공사\s*\(?현장\)?\s*명|공사명|현장명|용역명|프로젝트명|사업명|건물명|건축물명/;
  function label(e) {
    var t = (e.placeholder || '') + ' ' + (e.getAttribute('aria-label') || '') + ' ' + (e.labels && e.labels[0] ? e.labels[0].innerText : '');
    var p = e.parentElement;
    for (var k = 0; k < 3 && p; k++, p = p.parentElement) {
      var x = Array.prototype.filter.call(p.childNodes, function (n) { return n !== e && (n.nodeType === 3 || !n.querySelector || !n.querySelector('input,select,textarea')); })
        .map(function (n) { return n.textContent; }).join(' ').trim();
      if (x) { t += ' ' + x.slice(0, 40); break; }
    }
    return t;
  }
  function proj() {
    var list = PROJ ? document.querySelectorAll(PROJ) : Array.prototype.filter.call(document.querySelectorAll('input[type=text],input:not([type])'), function (e) { return KEY.test(label(e)); });
    var vis = null, any = null;
    Array.prototype.forEach.call(list, function (e) { var v = (e.value || '').trim(); if (!v) return; if (!any) any = v; if (!vis && e.getClientRects().length) vis = v; });
    return vis || any || fromText();
  }
  /* 입력 탭이 인쇄 때 화면에서 빠지는 도구(소방 펌프 등) — 계산서 본문의 「공사명 : 값」 또는 「공사명」 칸 다음 칸에서 읽음 */
  var LBL = /^(공사\s*\(?현장\)?\s*명|공\s*사\s*명|현장명|용역명|프로젝트명|사업명)\s*[:：]?\s*/;
  function fromText() {
    var els = document.querySelectorAll('td,th,dt,dd,div,span,b,strong,p,li,label'), v = '';
    for (var i = 0; i < els.length && !v; i++) {
      var e = els[i], t = (e.textContent || '').replace(/\s+/g, ' ').trim(); if (!t || t.length > 70 || !LBL.test(t) || e.children.length > 3) continue;
      var rest = t.replace(LBL, '').split(/\s*(설계자|작성자|작성일|발주처|대지위치|위치|날짜|일자|용도)\s*[:：]/)[0].trim();
      if (!rest && e.nextElementSibling) rest = (e.nextElementSibling.textContent || '').replace(/\s+/g, ' ').trim();
      if (rest && rest.length <= 60 && !/^(\(미입력\)|미입력|[-—–·]+)$/.test(rest) && !/^[·\/|(]/.test(rest) && !/작성자|설계자|입력|카드|선택|예\)|예:/.test(rest)) v = rest;
    }
    return v;
  }
  function ymd() { var d = new Date(), z = function (n) { return (n < 10 ? '0' : '') + n; }; return d.getFullYear() + z(d.getMonth() + 1) + z(d.getDate()); }
  var old = null, stamp = null; /* 이름이 없으면 제목 비우기(§20-15 ③ R26 통합). 끝날 때는 제목이 아직 이 모듈이 붙인 값일 때만 되돌림 */
  addEventListener('beforeprint', function () {
    var n = NAME;
    ALT.split(';').forEach(function (kv) { var i = kv.lastIndexOf('='); if (i > 0) { try { if (document.querySelector(kv.slice(0, i))) n = kv.slice(i + 1); } catch (e) {} } });
    if (old === null) old = document.title;
    stamp = document.title = !n ? ' ' : [n, proj(), ymd()].filter(Boolean).map(function (s) { return s.replace(/[\\\/:*?"<>|]/g, '').replace(/\s+/g, ''); }).join('_');
  });
  addEventListener('afterprint', function () { if (old !== null && document.title === stamp) document.title = old; old = stamp = null; });
})();

/* ③ 인쇄 선명화 v1 */
(function () {
  if (window.__mmCrisp) return; window.__mmCrisp = 1;
  var SANS = ['Pretendard Variable', 'Pretendard', 'Noto Sans KR', 'Noto Sans KR Local'],
      MONO = ['JetBrains Mono', 'DM Mono', 'Noto Sans Mono', 'Source Code Pro', 'D2Coding'];
  var MONO_RE = /^["']?(JetBrains Mono|DM Mono|Noto Sans Mono|Source Code Pro|D2Coding|Consolas|monospace)["']?$/i;
  function face(fam, src, w, met) { return "@font-face{font-family:'" + fam + "';src:" + src + ";font-weight:" + w + ";" + met + "}"; }
  var css = '', MS = "ascent-override:95.2%;descent-override:24.1%;line-gap-override:0%", MM = "ascent-override:102%;descent-override:30%;line-gap-override:0%";
  /* 굵기마다 따로 정의 — 웹글꼴도 굵기별 @font-face 라서, 설명이 같으면 뒤에 정의된 쪽이 쓰임(500 이하 보통체 · 600 이상 굵은체) */
  [100, 200, 300, 400, 500, 600, 700, 800, 900].forEach(function (w) {
    var bold = w >= 600;
    SANS.forEach(function (f) { css += face(f, bold ? "local('Malgun Gothic Bold'),local('MalgunGothic-Bold')" : "local('Malgun Gothic'),local('MalgunGothic')", w, MS); });
    MONO.forEach(function (f) { css += face(f, bold ? "local('Consolas Bold'),local('Consolas-Bold')" : "local('Consolas')", w, MM); });
  });
  var ff = null;   /* 인쇄 중에만 붙이는 글꼴 바꿔 끼우기(뒤에 정의된 @font-face 가 같은 이름의 웹글꼴보다 우선) */
  function rgb(s) { var m = /rgba?\(([^)]+)\)/.exec(s || ''); if (!m) return null; var p = m[1].split(/[\s,\/]+/).filter(Boolean).map(parseFloat); return { r: p[0], g: p[1], b: p[2], a: p.length > 3 ? p[3] : 1 }; }
  function lum(c) { return (0.299 * c.r + 0.587 * c.g + 0.114 * c.b) / 255; }
  function sat(c) { return (Math.max(c.r, c.g, c.b) - Math.min(c.r, c.g, c.b)) / 255; }
  function to(c, t) { var k = t / lum(c); return 'rgb(' + Math.round(c.r * k) + ',' + Math.round(c.g * k) + ',' + Math.round(c.b * k) + ')'; }
  /* 되돌림: 내가 넣은 값이 모두 그대로면 원래 style 글자 그대로, 다른 처리(도구 자체 인쇄 복원 등)가 먼저 바꿨으면 그 속성은 건드리지 않음 */
  var recs = new Map();
  function set(el, p, v) {
    var r = recs.get(el); if (!r) { r = { a: el.getAttribute('style'), p: [] }; recs.set(el, r); }
    var old = [p, el.style.getPropertyValue(p), el.style.getPropertyPriority(p)];
    el.style.setProperty(p, v, 'important'); old.push(el.style.getPropertyValue(p)); r.p.push(old);
  }
  function run() {
    if (window.MM_CRISP_OFF) return;
    ff = document.createElement('style'); ff.id = 'mm-print-crisp-ff'; ff.textContent = css; document.head.appendChild(ff);
    var bgs = new Map();
    function bgL(el) {   /* 글자 · 선 뒤 실제 바탕 밝기(가장 가까운 불투명 바탕) */
      if (!el || el.nodeType !== 1) return 1; if (bgs.has(el)) return bgs.get(el);
      var b = rgb(getComputedStyle(el).backgroundColor), v = b && b.a > 0.5 ? lum(b) : bgL(el.parentElement); bgs.set(el, v); return v;
    }
    document.body.querySelectorAll('*').forEach(function (el) {
      var tag = el.tagName; if (tag === 'SCRIPT' || tag === 'STYLE' || el instanceof SVGElement) return;
      var cs = getComputedStyle(el); if (cs.display === 'none') return;
      if (cs.fontWeight === '600' && MONO_RE.test(cs.fontFamily.split(',')[0])) set(el, 'font-weight', '400');   /* 고정폭 숫자 굵기 600 → 400(공통원본 v1.0) */
      var light = bgL(el) > 0.75, c = rgb(cs.color);
      if (c && c.a > 0.3 && light && el.firstChild) {
        var l = lum(c), s = sat(c);
        if (s < 0.22 && l > 0.52) set(el, 'color', '#4B5563');
        else if (s >= 0.22 && l > 0.60) set(el, 'color', to(c, 0.48));
      }
      ['top', 'right', 'bottom', 'left'].forEach(function (sd) {
        var w = parseFloat(cs['border-' + sd + '-width']), sty = cs['border-' + sd + '-style'];
        if (!w || sty === 'none' || sty === 'hidden') return;
        var bc = rgb(cs['border-' + sd + '-color']);
        if (bc && bc.a > 0 && lum(bc) > 0.85 && light) set(el, 'border-' + sd + '-color', to(bc, 0.72));
        if (w < 0.66) set(el, 'border-' + sd + '-width', '0.5pt');
      });
    });
  }
  function undo() {
    if (ff) { ff.remove(); ff = null; }
    recs.forEach(function (r, e) {
      if (r.p.every(function (x) { return e.style.getPropertyValue(x[0]) === x[3]; })) { if (r.a === null) e.removeAttribute('style'); else e.setAttribute('style', r.a); return; }
      for (var i = r.p.length - 1; i >= 0; i--) { var x = r.p[i]; if (e.style.getPropertyValue(x[0]) !== x[3]) continue; if (x[1] === '') e.style.removeProperty(x[0]); else e.style.setProperty(x[0], x[1], x[2]); }
    });
    recs = new Map();
  }
  /* 되돌림은 지금 등록(단색 모듈은 load 때 등록하므로 그보다 먼저 실행), 적용은 load 뒤 등록(단색 모듈 다음 실행) */
  addEventListener('afterprint', undo);
  function arm() { addEventListener('beforeprint', function () { undo(); run(); }); }
  if (document.readyState === 'complete') setTimeout(arm, 0); else addEventListener('load', function () { setTimeout(arm, 0); });
  window.__mmCrispRun = run; window.__mmCrispUndo = undo;
})();
</script>
<!-- MM-PRINT:END -->
</body>
</html>