{
 "A": {
  "in": {
   "proj": {
    "name": "익산시 ○○동 업무시설 신축공사",
    "designer": "김만민",
    "date": "2026-10-15"
   },
   "sys": {
    "baseType": "H10",
    "installN": 0,
    "buildingFloor": 1,
    "roofEx": 0,
    "actualHead": 38,
    "pumpDia": 100,
    "pumpEff": 60,
    "transType": "1",
    "pipeType": "SCH10",
    "lowHead": 3
   },
   "segs": [
    {
     "e90": 2,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 1,
     "ball": 0,
     "angle": 0,
     "check": 1,
     "kind": "oth",
     "flow": 800,
     "dia": 100,
     "len": 30
    },
    {
     "e90": 2,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 640,
     "dia": 80,
     "len": 35
    },
    {
     "e90": 1,
     "e45": 0,
     "teeB": 0,
     "teeS": 1,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 320,
     "dia": 65,
     "len": 6
    },
    {
     "e90": 1,
     "e45": 0,
     "teeB": 0,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "br",
     "flow": 160,
     "dia": 50,
     "len": 20
    }
   ]
  },
  "R": {
   "A": 10,
   "B": 80,
   "Clpm": 800,
   "D": 16,
   "R": 5.333333333333333,
   "Dt": 21.333333333333332,
   "roofEx": false,
   "E": 38,
   "F": 6.117032561718074,
   "G": 10,
   "I": 5.411703256171808,
   "Jraw": 59.52873581788988,
   "J": 60,
   "M": 0.8,
   "N": 0.6,
   "K": 1.1,
   "Pkw": 14.344000000000001,
   "Php": 20,
   "waterVolPer": 1.6,
   "nInst": 0,
   "useInst": false,
   "Pdis": 0.588399,
   "Pshut": 0.8237586,
   "shutUser": false,
   "hiPress": false,
   "pipePressOK": true,
   "hL": 3,
   "Plow": 0.55897905,
   "overHead": false,
   "hStar": -62.36594555735138,
   "velOverN": 0,
   "btype": {
    "key": "H10",
    "n": 10,
    "src": "NFTC 103 표 2.1.1.1",
    "label": "10개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만"
   },
   "seg": [
    {
     "fric": 2.922006140598799,
     "fl": 53.11,
     "hl": 1.551877461272022,
     "vel": 1.5310596561838428,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 7.062457278664429,
     "fl": 45.5,
     "hl": 3.213418061792315,
     "vel": 2.0854115415929084,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 4.536454874093099,
     "fl": 9.15,
     "hl": 0.4150856209795186,
     "vel": 1.472886555697693,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 4.2382417089331135,
     "fl": 22.1,
     "hl": 0.9366514176742181,
     "vel": 1.2132980701995424,
     "vlim": 6,
     "velOver": false
    }
   ]
  }
 },
 "A_ui": "🔢 기준개수: 10 개 📌 토출량: 800 ℓ/min 💧 수원: 16.000 + 옥상 5.333 m³ 📏 전양정: 60 m ⚡ 전동기: 20 HP 🔧 배관마찰: 6.117 m",
 "B": {
  "in": {
   "proj": {
    "name": "○○ 아파트(35층) 신축공사",
    "designer": "김만민",
    "date": "2026-10-15"
   },
   "sys": {
    "baseType": "P10",
    "installN": 0,
    "buildingFloor": 2,
    "roofEx": 0,
    "actualHead": 112,
    "pumpDia": 100,
    "pumpEff": 60,
    "transType": "1",
    "pipeType": "SCH40",
    "lowHead": 0
   },
   "segs": [
    {
     "e90": 3,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 2,
     "ball": 0,
     "angle": 0,
     "check": 1,
     "kind": "oth",
     "flow": 800,
     "dia": 100,
     "len": 40
    },
    {
     "e90": 2,
     "e45": 0,
     "teeB": 0,
     "teeS": 2,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 800,
     "dia": 100,
     "len": 115
    },
    {
     "e90": 2,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 480,
     "dia": 65,
     "len": 12
    },
    {
     "e90": 2,
     "e45": 0,
     "teeB": 0,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "br",
     "flow": 160,
     "dia": 32,
     "len": 10
    }
   ]
  },
  "R": {
   "A": 10,
   "B": 80,
   "Clpm": 800,
   "D": 32,
   "R": 10.666666666666666,
   "Dt": 42.666666666666664,
   "roofEx": false,
   "E": 112,
   "F": 12.457398317616331,
   "G": 10,
   "I": 13.445739831761635,
   "Jraw": 147.90313814937798,
   "J": 148,
   "M": 0.8,
   "N": 0.6,
   "K": 1.1,
   "Pkw": 35.381866666666674,
   "Php": 50,
   "waterVolPer": 3.2,
   "nInst": 0,
   "useInst": false,
   "Pdis": 1.4513842000000001,
   "Pshut": 2.03193788,
   "shutUser": false,
   "hiPress": true,
   "pipePressOK": true,
   "hL": 0,
   "Plow": 1.4513842000000001,
   "overHead": true,
   "hStar": 25.63405444264862,
   "velOverN": 0,
   "btype": {
    "key": "P10",
    "n": 10,
    "src": "NFTC 608 2.3.1.1",
    "label": "10개 — 아파트등 (설치개수가 가장 많은 세대 기준)"
   },
   "seg": [
    {
     "fric": 3.363666700052618,
     "fl": 68.12,
     "hl": 2.2913297560758434,
     "vel": 1.6221745659351536,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 3.363666700052618,
     "fl": 125.8,
     "hl": 4.231492708666193,
     "vel": 1.6221745659351536,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 11.119146148665397,
     "fl": 20.4,
     "hl": 2.268305814327741,
     "vel": 2.3454667272759577,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 29.566693859246403,
     "fl": 12.4,
     "hl": 3.6662700385465543,
     "vel": 2.694152313133982,
     "vlim": 6,
     "velOver": false
    }
   ]
  }
 },
 "C": {
  "in": {
   "proj": {
    "name": "○○ 판매시설(지상 2층) 신축공사",
    "designer": "김만민",
    "date": "2026-10-15"
   },
   "sys": {
    "baseType": "S30",
    "installN": 24,
    "buildingFloor": 1,
    "roofEx": 1,
    "actualHead": 12,
    "pumpDia": 150,
    "pumpEff": 70,
    "transType": "1",
    "pipeType": "SCH10",
    "lowHead": 0
   },
   "segs": [
    {
     "e90": 3,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 2,
     "ball": 0,
     "angle": 0,
     "check": 1,
     "kind": "oth",
     "flow": 1920,
     "dia": 150,
     "len": 40
    },
    {
     "e90": 2,
     "e45": 0,
     "teeB": 1,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 960,
     "dia": 100,
     "len": 30
    },
    {
     "e90": 1,
     "e45": 0,
     "teeB": 0,
     "teeS": 1,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "oth",
     "flow": 480,
     "dia": 65,
     "len": 15
    },
    {
     "e90": 1,
     "e45": 0,
     "teeB": 0,
     "teeS": 0,
     "gate": 0,
     "ball": 0,
     "angle": 0,
     "check": 0,
     "kind": "br",
     "flow": 240,
     "dia": 25,
     "len": 5
    }
   ]
  },
  "R": {
   "A": 24,
   "B": 80,
   "Clpm": 1920,
   "D": 38.400000000000006,
   "R": 0,
   "Dt": 38.400000000000006,
   "roofEx": true,
   "E": 12,
   "F": 17.989218634497206,
   "G": 10,
   "I": 3.998921863449721,
   "Jraw": 43.98814049794693,
   "J": 44,
   "M": 1.92,
   "N": 0.7,
   "K": 1.1,
   "Pkw": 21.638948571428575,
   "Php": 30,
   "waterVolPer": 1.6,
   "nInst": 24,
   "useInst": true,
   "Pdis": 0.4314926,
   "Pshut": 0.60408964,
   "shutUser": false,
   "hiPress": false,
   "pipePressOK": true,
   "hL": 0,
   "Plow": 0.4314926,
   "overHead": false,
   "hStar": -78.36594555735138,
   "velOverN": 1,
   "btype": {
    "key": "S30",
    "n": 30,
    "src": "NFTC 103 표 2.1.1.1",
    "label": "30개 — 10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 판매시설 또는 판매시설이 설치되는 복합건축물"
   },
   "seg": [
    {
     "fric": 2.2357119604687488,
     "fl": 81.4,
     "hl": 1.8198695358215615,
     "vel": 1.69151815380907,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 4.095668443354088,
     "fl": 44.7,
     "hl": 1.8307637941792776,
     "vel": 1.8372715874206114,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 9.612527757738532,
     "fl": 18.15,
     "hl": 1.7446737880295433,
     "vel": 2.2093298335465392,
     "vlim": 10,
     "velOver": false
    },
    {
     "fric": 213.45612739774276,
     "fl": 5.9,
     "hl": 12.593911516466823,
     "vel": 6.685777907662059,
     "vlim": 6,
     "velOver": true
    }
   ]
  }
 },
 "A_a4": "스프링클러설비 펌프 용량 계산서 화재안전성능기준(NFPC 103) [소방청고시 제2025-25호] · 화재안전기술기준(NFTC 103) [공고 제2026-35호] 적용 공사명: 익산시 ○○동 업무시설 신축공사 설계자: 김만민 작성일: 2026-10-15 배관종류: KS D3507 (C=120) Ⅱ-1. 수원 용량 산정 기호 항목 수치 단위 산출 근거 A 스프링클러헤드의 기준개수 10 개 NFTC 103 표 2.1.1.1 — 10개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만 B 헤드 1개당 방수량 80 ℓ/min NFTC 103 2.2.1.11 · 2.2.1.12 (0.1 MPa 기준 80 ℓ/min 이상 — 계산 80) C 펌프의 토출량 800 ℓ/min C = A × B = 10 × 80 D 수원의 용량 (유효수량) 16.000 (= 16000 ℓ) m³ D = A × 1.6 m³ = 10 × 1.6 (NFTC 103 2.1.1.1) R 옥상수조 (유효수량의 1/3 이상) 5.333 m³ R = D ÷ 3 = 16.000 ÷ 3 (NFPC 103 제4조② · NFTC 103 2.1.2) D+R 총 저수량 21.333 m³ 지하 등 수조 16.000 m³ + 옥상수조 5.333 m³ 이상 Ⅱ-2. 펌프의 양정 계산 기호 항목 수치 단위 산출 근거 E 실양정 (h₁) 38.000 m 흡입양정(m) + 토출양정(m) F 배관류에 의한 손실수두 (h₂) 6.117 m 하단 배관 마찰손실표 참조 — KS D3507, C=120 G 헤드 선단 최소 방수압력 환산수두 (h₃) 10.000 m 0.1 MPa 이상 ⇒ 10 m (NFPC 103 제5조①9호 · NFTC 103 2.2.1.10) H 안전율 (SF = 10%) 5.412 m H = (E+F+G) × 0.1 = 54.117 × 0.1 I 전 양 정 59.529 → 60 m I = E+F+G+H = 59.529 m → 60 m (올림 적용) — 안전율 10 % · 올림은 MANMIN 참고값(화재안전기준에 수치 없음) S 배관 사용압력 (체절압력) 0.824 MPa S = J × 0.0098 × 1.4 (정격 0.588) — 1.2 MPa 미만 (소방청 해석) · KS D3507 적합 T 최저층 헤드 방수압 (추정) 0.559 MPa T = (J − 최저층 3.0 m) × 0.0098 — 1.2 MPa 이하 (NFTC 103 2.2.1.10) Ⅱ-3. 전동기 동력 계산 기호 항목 수치 단위 산출 근거 J 펌프의 토출측 구경 100 A 설계 도면 기준 (전용 펌프 — NFPC 103 제5조①3호) K 펌프의 전달방식 전동기 직결 전달계수 K = 1.1 (MANMIN 참고값) L 펌프의 토출량 (Q) 0.800 m³/min L = C ÷ 1,000 = 800 ÷ 1,000 M 펌프의 효율 (η) 0.60 입력값 η = 60% — MANMIN 참고값(제조사 성능곡선으로 확인) N 전달계수 (K) 1.1 전동기 직결 적용 O 전동기 출력 (이론값) 14.344 kW P = 0.163 × L × I × N ÷ M = 0.163 × 0.800 × 60 × 1.1 ÷ 0.6 P 전동기 출력 (채택) 20 HP 이론: 14.344 kW = 19.235 HP → 상위 표준 규격 선정 ※ 배관 및 관부속 마찰손실 수두 상세표 [ h₂ = 6.117 m | 배관종류 : KS D3507, C = 120 ] NO 유량 (ℓ/min) 관경 (A) 직관 (m) 90°Elbow 수량(상당직관) 45°Elbow 수량(상당직관) 분류Tee 수량(상당직관) 직류Tee 수량(상당직관) Gate V/V 수량(상당직관) Ball V/V 수량(상당직관) Angle V/V 수량(상당직관) Check V/V 수량(상당직관) 상당직관 합계(m) 마찰계수 (m/100m) 손실수두 (m) 1 기타 800 100 30 2 (4.200) 0 (2.400) 1 (6.300) 0 (1.200) 1 (0.810) 0 (37.500) 0 (16.500) 1 (7.600) 53.110 2.922 1.552 2 기타 640 80 35 2 (3.000) 0 (1.800) 1 (4.500) 0 (0.900) 0 (0.600) 0 (24.000) 0 (12.000) 0 (5.700) 45.500 7.062 3.213 3 기타 320 65 6 1 (2.400) 0 (1.300) 0 (3.600) 1 (0.750) 0 (0.480) 0 (19.500) 0 (10.200) 0 (4.600) 9.150 4.536 0.415 4 가지 160 50 20 1 (2.100) 0 (1.200) 0 (3.000) 0 (0.600) 0 (0.390) 0 (16.500) 0 (8.400) 0 (4.000) 22.100 4.238 0.937 합계 (h₂) 6.117 Ⅱ-4. 펌프 선정 결과 구분 구경(A) 유량(m³/min) 동력(HP) 양정(m) 총 저수량(m³) 전달방식 기준헤드 주 펌 프 100×100 0.800 20 60 21.333 전동기 직결 10 개 Q = 0.800 m³/min × H = 60 m × P = 20 HP ▣ 적용 법령 및 기준 ① 화재안전성능기준 NFPC 103 [소방청고시 제2025-25호, 2025. 12. 24. 일부개정, 시행 2026. 3. 1.] - 제4조 (수원): ① 기준개수 × 1.6 m³ 이상 · ② 옥상 1/3 이상 / 제5조① (가압송수장치): 3호 전용 · 5호 체절 140 % 이하 · 9호 방수압 0.1 ~ 1.2 MPa · 11호 기준개수 × 80 ℓ/min - 제8조① (배관): 1.2 MPa 미만 KS D 3507 · 5301(습식) · 3576 · 3595 · 4311 / 1.2 MPa 이상 KS D 3562 · 3583 (사용압력 = 체절압력 — 소방청 법령해석 412390) ② 화재안전기술기준 NFTC 103 [국립소방연구원공고 제2026-35호, 시행 2026. 7. 1.] - 2.1.1.1 (수원): 표 2.1.1.1 기준개수 × 1.6 m³ · 2.1.2 옥상수조 1/3(단서 면제) · 2.2.1.10 ~ 2.2.1.12 (방수압 · 방수량) - 2.5.1 (배관 재질) · 2.5.3.3 단서 (수리계산 시 가지배관 6 m/s · 그 밖의 배관 10 m/s 이하) ⓐ 배관 마찰손실: Hazen-Williams 공식 — KS D3507, C = 120 적용 · 강관 내경 KS 외경 − 2 × 두께 ⓑ MANMIN 참고값: 안전율 10 % · 올림 · 관부속 상당길이 · K · η · C값 · STS · CPVC 내경(화재안전기준에 수치 없음)",
 "mobile": {
  "page": 390,
  "vw": 390
 }
}