<!doctype html>
<html lang="ko"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>스프링클러설비 펌프 용량 계산서 사용자 매뉴얼 Ver-5.1 · MANMIN</title>
<meta name="description" content="스프링클러설비 펌프 용량 계산서 MANMIN Ver-5.1 사용자 매뉴얼 — 화면 기능, NFPC 103 · NFTC 103 · 604 · 608 해설, 실무 작업 방법">
<meta name="author" content="김만민 건축사 · ㈜대성건축사사무소">
<meta name="theme-color" content="#15803d"><meta name="color-scheme" content="light dark">
<link rel="stylesheet" href="./assets/fonts/manmin-fonts.css">
<style>:root{--mh-a:#052e16;--mh-b:#14532d;--mh-c:#15803d;--mh-accent:#86efac;--mh-shadow:rgba(21,128,61,.35);--mh-btn-ink:#15803d;--mh-veil:0.18;--mh-bp:50%}

:root{
  --navy:#2D3A8C;--navy-d:#1F2A6B;--navy-l:#E9ECF8;--accent:#F4A261;--accent-d:#C97A3A;--accent-l:#FDF1E7;
  --bg:#F8F9FA;--card:#FFFFFF;--text:#1A1A2E;--text2:#4A4F66;--line:#DDE1EA;--ok:#0F766E;--ng:#B42318;
  --r:12px;--pad:24px;--shadow:0 4px 20px rgba(0,0,0,.08);
}
*{box-sizing:border-box}
html{scroll-behavior:smooth;-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--text);font-family:var(--font-sans);font-size:16px;line-height:1.75;word-break:keep-all;overflow-wrap:anywhere}
a{color:var(--navy)}a:hover{color:var(--accent-d)}
code,kbd,.mono{font-family:var(--font-mono);font-size:.9em}
code{background:var(--navy-l);color:var(--navy-d);padding:1px 6px;border-radius:5px}
kbd{border:1px solid var(--line);border-bottom-width:2px;border-radius:5px;padding:0 6px;background:#fff}
/* 상단 */
.top{position:relative;background:linear-gradient(135deg,var(--mh-a),var(--mh-b) var(--mh-bp),var(--mh-c));color:#fff;box-shadow:0 2px 20px var(--mh-shadow)}
.top::before{content:"";position:absolute;inset:0;background:rgba(0,0,0,var(--mh-veil));pointer-events:none}
.top-in{position:relative;max-width:1240px;margin:0 auto;display:flex;justify-content:space-between;align-items:flex-end;gap:32px;flex-wrap:wrap;padding:40px 24px 32px}
.eyebrow{font-family:var(--font-brand);font-weight:700;font-size:12px;letter-spacing:.18em;color:var(--mh-accent)}
.top h1{font-size:28px;font-weight:900;margin:8px 0 6px;line-height:1.35}
.top .sub{opacity:.9;margin:0}
.mh-main{flex:1 1 640px;min-width:0}
.mh-eb{display:flex;align-items:center;gap:10px;flex-wrap:wrap}
.mh-ver{font:700 11px var(--font-brand);background:var(--mh-accent);color:#1A1A2E;border-radius:999px;padding:1px 10px}
.mh-meta{margin:12px 0 0;font-size:13px;color:rgba(255,255,255,.9)}
.mh-act{display:flex;gap:10px;flex-wrap:wrap}
.mh-btn{display:inline-flex;align-items:center;justify-content:center;gap:8px;min-height:44px;padding:0 20px;border-radius:10px;font-size:15px;text-decoration:none}
.mh-btn.pri{background:#fff;color:var(--mh-btn-ink);font-weight:700}
.mh-btn.sec{border:1px solid rgba(255,255,255,.45);color:#fff}
.mh-btn.pri:hover{background:var(--mh-accent);color:#1A1A2E}.mh-btn.sec:hover{background:rgba(255,255,255,.12);color:#fff}
.mh-btn:focus-visible{outline:3px solid var(--mh-accent);outline-offset:2px}
.mh-prog{position:fixed;top:0;left:0;right:0;height:3px;z-index:50;pointer-events:none}
.mh-prog i{display:block;height:100%;width:0;background:var(--mh-accent)}
.toc-sum{display:none}
/* 레이아웃 */
.wrap{max-width:1240px;margin:0 auto;padding:28px 24px 80px;display:grid;grid-template-columns:260px minmax(0,1fr);gap:32px}
nav.toc{position:sticky;top:16px;align-self:start;max-height:calc(100vh - 32px);overflow:auto;background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:18px 16px;font-size:14px}
nav.toc h2{font-size:13px;letter-spacing:.12em;color:var(--text2);margin:0 0 8px}
nav.toc ol{list-style:none;margin:0;padding:0}
nav.toc li a{display:block;padding:5px 8px;border-radius:8px;text-decoration:none;color:var(--text)}
nav.toc li a:hover,nav.toc li a.on{background:var(--navy-l);color:var(--navy)}
nav.toc li.sub a{padding-left:20px;font-size:13px;color:var(--text2)}
main{min-width:0}
section.ch{background:var(--card);border-radius:var(--r);box-shadow:var(--shadow);padding:var(--pad) calc(var(--pad) + 8px);margin-bottom:28px}
section.ch>h2{font-size:24px;font-weight:700;color:var(--navy);margin:0 0 4px;display:flex;align-items:baseline;gap:10px}
section.ch>h2 .n{font-family:var(--font-brand);font-weight:700;font-size:14px;color:#fff;background:var(--navy);border-radius:8px;padding:2px 9px}
section.ch>.lead{color:var(--text2);margin:0 0 18px}
h3{font-size:19px;color:var(--navy-d);margin:34px 0 10px;padding-top:6px;border-top:1px solid var(--line)}
h3:first-of-type{border-top:0}
h4{font-size:16px;margin:22px 0 8px}
p{margin:8px 0}
ul,ol{padding-left:22px}
.note,.tip,.warn{border-radius:10px;padding:12px 16px;margin:14px 0;font-size:15px}
.note{background:var(--navy-l);border-left:4px solid var(--navy)}
.tip{background:var(--accent-l);border-left:4px solid var(--accent)}
.warn{background:#FEF3F2;border-left:4px solid var(--ng)}
.note b:first-child,.tip b:first-child,.warn b:first-child{margin-right:6px}
/* 표 */
.tbl{overflow-x:auto;margin:12px 0;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:14px;background:#fff}
th,td{border-bottom:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:var(--navy-l);color:var(--navy-d);font-weight:700;white-space:nowrap}
tr:last-child td{border-bottom:0}
td.num,th.num{text-align:right;font-family:var(--font-mono);white-space:nowrap}
.ok{color:var(--ok);font-weight:700}.ng{color:var(--ng);font-weight:700}
/* 그림 */
figure.shot{margin:18px 0 26px}
figure.shot .frame{position:relative;border:1px solid var(--line);border-radius:10px;overflow:hidden;background:#fff;cursor:zoom-in}
figure.shot img{display:block;width:100%;height:auto}
figure.narrow{max-width:420px}
.pin{position:absolute;transform:translate(-50%,-50%);width:26px;height:26px;border-radius:50%;background:var(--accent);color:#1A1A2E;font:700 13px/26px var(--font-mono);text-align:center;box-shadow:0 0 0 3px #fff,0 2px 8px rgba(0,0,0,.35);pointer-events:none}
figcaption{font-size:14px;color:var(--text2);margin-top:8px}
.fno{font-family:var(--font-mono);font-size:11px;background:var(--navy);color:#fff;border-radius:6px;padding:1px 7px;margin-right:8px}
ol.legend{list-style:none;padding:0;margin:10px 0 0;display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:6px 16px;font-size:14px}
ol.legend li{display:flex;gap:8px;align-items:flex-start}
ol.legend b{flex:0 0 22px;height:22px;border-radius:50%;background:var(--accent);font:700 12px/22px var(--font-mono);text-align:center}
.pair{display:grid;grid-template-columns:1fr 1fr;gap:20px;align-items:start}
/* 단계 */
.steps{counter-reset:st;list-style:none;padding:0;margin:16px 0}
.steps>li{counter-increment:st;position:relative;padding:4px 0 18px 54px;border-left:2px solid var(--line);margin-left:18px}
.steps>li:last-child{border-left-color:transparent}
.steps>li::before{content:counter(st);position:absolute;left:-19px;top:0;width:36px;height:36px;border-radius:50%;background:var(--navy);color:#fff;font:700 15px/36px var(--font-mono);text-align:center;box-shadow:0 0 0 4px var(--bg)}
.steps>li>b.t{display:block;font-size:17px;color:var(--navy-d);margin-bottom:2px}
/* 수식 */
.eq{font-family:var(--font-mono);background:#0F1630;color:#E8ECFF;border-radius:10px;padding:14px 18px;margin:12px 0;overflow-x:auto;font-size:14px;line-height:1.9;white-space:pre}
.eq .c{color:#9AA6D6}
.svgbox{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px;margin:14px 0;overflow-x:auto}
.svgbox svg{display:block;width:100%;min-width:640px;height:auto}
.cards{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:14px;margin:14px 0}
.card{border:1px solid var(--line);border-radius:var(--r);padding:16px;background:#fff}
.card h5{margin:0 0 4px;font-size:15px;color:var(--navy)}
.card p{margin:0;font-size:14px;color:var(--text2)}
footer.foot{max-width:1240px;margin:0 auto;padding:0 24px 40px;color:var(--text2);font-size:13px}
/* 라이트박스 */
#lb{position:fixed;inset:0;background:rgba(10,14,30,.88);display:none;align-items:center;justify-content:center;z-index:99;cursor:zoom-out;padding:16px}
#lb.open{display:flex}#lb img{max-width:100%;max-height:100%;border-radius:8px;background:#fff}
.totop{position:fixed;right:18px;bottom:18px;width:44px;height:44px;border-radius:50%;background:var(--navy);color:#fff;border:0;font-size:18px;box-shadow:var(--shadow);cursor:pointer}
/* 반응형 5단계 */
@media (max-width:1240px){.wrap{grid-template-columns:230px minmax(0,1fr);gap:24px}}
@media (max-width:1024px){.wrap{grid-template-columns:1fr}nav.toc{position:static;max-height:none}nav.toc ol{columns:2}}
@media (max-width:760px){.pair{grid-template-columns:1fr}section.ch{padding:20px 18px}.top h1{font-size:24px}}
@media (max-width:640px){nav.toc ol{columns:1}body{font-size:15px}}
@media (max-width:480px){.wrap,.top-in{padding-left:16px;padding-right:16px}.pin{width:22px;height:22px;font-size:11px;line-height:22px}}
@media (max-width:400px){section.ch>h2{font-size:20px}}
/* v-mh1 D4 접이식 목차 · D9 터치 44px (≤1024px) */
@media (max-width:1024px){
  nav.toc{padding:0 16px}
  nav.toc .toc-sum{display:flex;align-items:center;justify-content:space-between;min-height:48px;font-weight:700;font-size:14px;color:var(--navy);cursor:pointer;list-style:none}
  nav.toc .toc-sum::-webkit-details-marker{display:none}
  nav.toc details:not([open]) ol,nav.toc details:not([open]) h2{display:none}
  nav.toc details[open]{padding-bottom:12px}
  nav.toc li a{display:flex;align-items:center;min-height:44px;padding:0 8px}
}
/* v-mh1 D5 좁은 화면 헤드 */
@media (max-width:640px){
  .top-in{padding:28px 16px 24px;gap:16px}.top h1{font-size:22px}.top .sub{font-size:13px}.mh-meta{font-size:12px}
  .mh-act{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));width:100%}.mh-btn{padding:0 8px;font-size:14px}
}
@media (max-width:480px){.eyebrow{letter-spacing:.04em}.mh-eb{gap:8px}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
/* A4 인쇄 */
@page{size:A4;margin:14mm 12mm 14mm}
@media print{
  *{-webkit-print-color-adjust:exact;print-color-adjust:exact}
  body{background:#fff;font-size:10.5pt}
  nav.toc,.totop,#lb{display:none!important}
  .wrap{display:block;padding:0}
  section.ch{box-shadow:none;padding:0 0 8mm;margin:0;break-before:page}
  main{padding-bottom:8mm}
  section.ch:first-of-type{break-before:auto}
  figure.shot,.tbl,.eq,.svgbox,.note,.tip,.warn,.steps>li{break-inside:avoid}
  h3,h4{break-after:avoid}
  .top{border-radius:0;box-shadow:none}
  .mh-prog,.mh-act{display:none!important}
  .mh-meta{color:#fff}
  .pfoot{position:fixed;bottom:0;left:0;right:0;height:6mm;background:#fff;font-size:8pt;color:#666;border-top:1px solid #ccc;padding-top:1.5mm;display:flex;justify-content:space-between}
}
.pfoot{display:none}
@media print{.pfoot{display:flex}}
/* ── 좁은 화면 대응(r1 · 2026-10-12) : 화면 전용 — 인쇄·PDF에는 영향 없음 ── */
@media screen and (max-width:640px){
  .k1 td:first-child,.k1 th:first-child{white-space:normal}
  /* 글 표(숫자 칸 없는 표) → 행마다 카드로 쌓기 */
  .tbl.stack{border:0;border-radius:0;overflow:visible}
  .tbl.stack table,.tbl.stack tbody,.tbl.stack tr,.tbl.stack td{display:block;width:auto}
  .tbl.stack thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0)}
  .tbl.stack table{background:transparent}
  .tbl.stack tr{border:1px solid var(--line);border-radius:10px;background:#fff;margin:0 0 10px;overflow:hidden}
  .tbl.stack td{border-bottom:1px solid var(--line);padding:8px 12px}
  .tbl.stack tr td:last-child{border-bottom:0}
  .tbl.stack td:first-child{background:var(--navy-l);color:var(--navy-d);font-weight:700}
  .tbl.stack td[data-th]:not(:first-child)::before{content:attr(data-th);display:block;font-size:12px;font-weight:700;color:var(--text2);margin-bottom:2px}
  .tbl.stack.c2 td[data-th]:not(:first-child)::before{display:none}
  .tbl.stack td:empty{display:none}
  /* 숫자 표 → 표 모양 유지, 글자·여백 축소, 넘치면 좌우로 밀기(오른쪽 그림자로 표시) */
  .tbl:not(.stack){background:linear-gradient(to right,#fff 30%,rgba(255,255,255,0)) left/40px 100% no-repeat local,linear-gradient(to left,#fff 30%,rgba(255,255,255,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(26,26,46,.22),transparent) right/12px 100% no-repeat scroll,#fff}
  .tbl:not(.stack) table{font-size:13px;background:transparent}
  .tbl:not(.stack) th,.tbl:not(.stack) td{padding:7px 8px}
  /* 수식 → 줄바꿈 허용 */
  .eq{white-space:pre-wrap;word-break:keep-all;font-size:13px;line-height:1.75;padding:12px 14px}
  .eq .c{display:block;padding-left:1em}
  .svgbox{position:relative}
  .svgbox::after{content:"← 좌우로 밀어서 보기 →";display:block;text-align:center;font-size:12px;color:var(--text2);margin-top:6px;position:sticky;left:0}
  ol.legend{grid-template-columns:1fr}
  .steps>li{padding-left:34px;margin-left:14px}
}
.rev{white-space:nowrap}
@media print{.rev{display:none}}
/* v-mh1 D6 다크 모드(화면 전용 · 헤드 색 불변 · 그림과 흐름도는 흰 바탕 유지) */
@media screen and (prefers-color-scheme:dark){
  :root{--bg:#0F1420;--card:#171D2C;--text:#E6E8EF;--text2:#A9AFC3;--line:#2A3245;--navy-l:#232B45;--accent-l:#33281D;--shadow:0 4px 20px rgba(0,0,0,.35)}
  a,section.ch>h2,h3,.steps>li>b.t,.card h5,nav.toc li a.on,nav.toc .toc-sum{color:#AEB8F5}
  a:hover{color:#F4A261}
  code{background:var(--navy-l);color:#C9D0FA}
  kbd{background:var(--card);color:var(--text)}
  table,.card,nav.toc,section.ch{background:var(--card)}
  th{background:var(--navy-l);color:#C9D0FA}
  .note{border-left-color:#7F8CE0}
  .warn{background:#3A1F22}
  .ok{color:#5EEAD4}.ng{color:#FDA29B}
  figure.shot .frame,.svgbox{background:#fff;border-color:var(--line)}
  .tbl.stack tr{background:var(--card)}
  .tbl.stack td:first-child{color:#C9D0FA}
  .tbl:not(.stack){background:var(--card)}
}
@media screen and (prefers-color-scheme:dark) and (max-width:640px){
  .tbl:not(.stack){background:linear-gradient(to right,var(--card) 30%,rgba(23,29,44,0)) left/40px 100% no-repeat local,linear-gradient(to left,var(--card) 30%,rgba(23,29,44,0)) right/40px 100% no-repeat local,radial-gradient(farthest-side at 100% 50%,rgba(0,0,0,.5),transparent) right/12px 100% no-repeat scroll,var(--card)}
}
</style>
</head><body>
<div class="mh-prog" aria-hidden="true"><i></i></div>
<header class="top"><div class="top-in">
<div class="mh-main">
<div class="mh-eb"><span class="eyebrow">MANMIN ENGINEERING · USER MANUAL</span><span class="mh-ver">Ver-5.1</span></div>
<h1>스프링클러설비 펌프 용량 계산서 사용자 매뉴얼</h1>
<p class="sub">기준개수 → 토출량 · 수원 · 옥상수조 → 배관 마찰손실 → 전양정 → 압력 · 유속 판정 → 전동기 동력 → A4 계산서</p>
<p class="mh-meta">2026-11-24 · 김만민 건축사 · ㈜대성건축사사무소 · NFPC 103 · NFTC 103</p>
</div>
<div class="mh-act"><a class="mh-btn pri" href="../index.html" aria-label="스프링클러설비 펌프 용량 계산서 열기">▶ 계산서 열기</a><a class="mh-btn sec" href="스프링클러_사용자매뉴얼_Ver-5.1.pdf" download>⤓ PDF (A4)</a></div>
</div></header>
<div class="wrap"><nav class="toc" aria-label="목차"><details open><summary class="toc-sum">목차 <span aria-hidden="true">▾</span></summary><h2>목차</h2><ol><li><a href="#ch0">0. 이 매뉴얼에 대하여</a></li><li><a href="#ch1">1. 한눈에 보기</a></li><li class="sub"><a href="#s1-1">화면 구성</a></li><li class="sub"><a href="#s1-2">작업 탭·근거 표시</a></li><li class="sub"><a href="#s1-3">설치·보관·매뉴얼</a></li><li><a href="#ch2">2. 1분 따라하기</a></li><li><a href="#ch3">3. 화면별 기능 상세</a></li><li class="sub"><a href="#s3-1">프로젝트 정보</a></li><li class="sub"><a href="#s3-2">시스템 파라미터</a></li><li class="sub"><a href="#s3-3">배관 구간 입력</a></li><li class="sub"><a href="#s3-4">수원 · 옥상수조</a></li><li class="sub"><a href="#s3-5">펌프 양정 · 압력 판정</a></li><li class="sub"><a href="#s3-6">전동기 동력</a></li><li class="sub"><a href="#s3-7">사례 — 35층 아파트</a></li><li class="sub"><a href="#s3-8">사례 — 판매시설</a></li><li class="sub"><a href="#s3-9">계산식 안내 창</a></li><li class="sub"><a href="#s3-10">A4 계산서·출력</a></li><li class="sub"><a href="#s3-11">휴대전화 화면</a></li><li class="sub"><a href="#s3-12">건물개요 저장·불러오기</a></li><li><a href="#ch4">4. 법령 해설</a></li><li class="sub"><a href="#s4-1">근거 체계</a></li><li class="sub"><a href="#s4-2">기준개수</a></li><li class="sub"><a href="#s4-3">수원 · 옥상수조</a></li><li class="sub"><a href="#s4-4">가압송수장치</a></li><li class="sub"><a href="#s4-5">배관 · 유속</a></li><li class="sub"><a href="#s4-6">마찰손실·강관 내경</a></li><li class="sub"><a href="#s4-7">MANMIN 참고값</a></li><li class="sub"><a href="#s4-8">v5.1.0 정정</a></li><li><a href="#ch5">5. 실무 작업 방법</a></li><li class="sub"><a href="#s5-1">단계별 절차</a></li><li class="sub"><a href="#s5-2">설계 · 승인 전 확인</a></li><li><a href="#ch6">6. 문제 해결·FAQ</a></li><li><a href="#ch7">부록</a></li><li class="sub"><a href="#a1">예제 입력값</a></li><li class="sub"><a href="#a2">예제 결과</a></li><li class="sub"><a href="#a3">버전 변경 내역</a></li><li class="sub"><a href="#a4">용어</a></li></ol></details></nav><main><style>
#fig-s12_formula,#fig-s13_formula_src,#fig-s14_formula_head{max-width:560px}
#fig-s16_a4page{max-width:560px}
.k1 td:first-child,.k1 th:first-child{white-space:nowrap}
@media (max-width:1240px){.eq{white-space:pre-wrap;word-break:keep-all}}
.eq .c{display:block;margin-top:2px}
.pair>div{min-width:0}
.tri{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;align-items:start}
@media (max-width:760px){.tri{grid-template-columns:1fr}}
@media print{
  figure.shot{max-width:none!important}
  figure.shot .frame{width:fit-content;max-width:100%}
  figure.shot img{width:auto;height:auto;max-width:100%;max-height:118mm}
  #fig-s16_a4page img{max-height:200mm}
  figure.narrow img{max-height:105mm}
  .pair{grid-template-columns:1fr 1fr}.tri{grid-template-columns:repeat(3,1fr)}
  .brk .tbl{break-inside:auto}.brk tr{break-inside:avoid}.brk thead{display:table-header-group}
}
</style><section class="ch" id="ch0"><h2><span class="n">00</span>이 매뉴얼에 대하여</h2>
<p class="lead">스프링클러설비 펌프 용량 계산서는 폐쇄형 스프링클러설비의 <b>기준개수 · 수원 · 옥상수조</b>, <b>펌프 토출량 · 전양정</b>, <b>전동기 동력</b>과 <b>압력 · 유속 판정</b>을 한 화면에서 산정해 A4 계산서로 정리하는 도구입니다. 근거는 스프링클러설비의 화재안전성능기준(NFPC 103) 소방청고시 제2025-25호(2026. 3. 1. 시행), 스프링클러설비의 화재안전기술기준(NFTC 103) 국립소방연구원공고 제2026-35호(2026. 7. 1. 시행), 고층건축물의 화재안전기술기준(NFTC 604) · 공동주택의 화재안전기술기준(NFTC 608)입니다.</p>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">대상 프로그램</td><td class="">스프링클러설비 펌프 용량 계산서 <b>MANMIN Ver-5.1</b>(v6.1.3) — 탭 막대 「📘 매뉴얼」 버튼으로 이 문서가 열립니다</td></tr><tr><td class="">접속 주소</td><td class=""><a href="https://manminkim-eng.github.io/fire-sprinkler-calc/" target="_blank" rel="noopener">manminkim-eng.github.io/fire-sprinkler-calc</a></td></tr><tr><td class="">매뉴얼 판</td><td class=""><b>Ver-5.1</b> (화면 표기와 같은 판 번호, 초판 2026-10-15) · 개정 2026-11-24 · 작성 김만민 건축사(㈜대성건축사사무소)</td></tr><tr><td class="">내려받기</td><td class=""><a href="스프링클러_사용자매뉴얼_Ver-5.1.pdf" download>PDF(A4)</a> · <a href="../index.html">스프링클러설비 펌프 용량 계산서 열기</a></td></tr><tr><td class="">예제</td><td class="">본문 그림은 예제 A(익산 업무시설 지상 8층 — 헤드 부착높이 8 m 미만 10개)로 캡처했습니다 — <b>토출량 800 L/min · 총 저수량 21.333 m³ · 전양정 60 m · 20 HP</b>. 예제 B(35층 아파트 — 고층 · 1.2 MPa) · C(판매시설 — 설치개수 · 유속)는 <a href="#a2">부록 A2</a></td></tr><tr><td class="">근거 법령</td><td class="">스프링클러설비의 화재안전성능기준(NFPC 103) 소방청고시 제2025-25호(2026. 3. 1. 시행), 스프링클러설비의 화재안전기술기준(NFTC 103) 국립소방연구원공고 제2026-35호(2026. 7. 1. 시행), 고층건축물의 화재안전기술기준(NFTC 604) · 공동주택의 화재안전기술기준(NFTC 608) — LawMCP(국가법령정보센터) 원문 대조(2026-10-15) · 표 2.1.1.1은 원문 PDF 대조</td></tr><tr><td class="">범위</td><td class="">폐쇄형 헤드 · 기준개수 방식(NFTC 103 2.1.1.1 · 2.2.1.12) — 개방형(2.1.1.2) · 수리계산 방식 · 창고시설 라지드롭형(NFTC 609)은 다루지 않습니다</td></tr></tbody></table></div></div>
<div class="note"><b>표기</b>그림 위 주황색 번호(①②…)는 그림 아래 범례 번호와 같습니다. 그림을 누르면 크게 볼 수 있습니다. 「제4조」 · 「제5조」는 NFPC 103의 조문, 「2.1.1.1」처럼 점으로 이은 번호는 NFTC의 절입니다. 유량 단위는 L/min(화면 표기 ℓ/min), 수두 단위는 m입니다.</div>
<div class="warn"><b>책임 한계</b>산정값은 입력값에 따른 예비 · 검토용 결과입니다. 펌프 양정 안전율 10 % · 올림, 관부속 상당길이, 전달계수 · 효율, Hazen-Williams C값, STS · CPVC 내경은 화재안전기준에 수치가 없는 <b>MANMIN 참고값</b>입니다(<a href="#s4-7">4-7</a>). 최저층 헤드 방수압은 배관 마찰을 빼지 않은 추정값입니다. 실제 펌프 선정은 제조사 성능곡선과 소방시설 설계 기준에 따라 소방기술사 · 설계자가 확인하십시오.</div>
</section>
<section class="ch" id="ch1"><h2><span class="n">01</span>한눈에 보기</h2>
<p class="lead">설치 없이 브라우저에서 바로 실행되는 단일 페이지 앱(PWA)입니다. 입력한 내용은 브라우저 안에서만 계산되며 서버로 전송되지 않습니다.</p>
<div class="cards">
<div class="card"><h5>무엇을 산정하나</h5><p>기준개수 · 펌프 토출량 · 유효수량 · 옥상수조 · 전양정 · 전동기 동력(kW · HP)</p></div>
<div class="card"><h5>압력 판정</h5><p>배관 사용압력(펌프 체절압력) 1.2 MPa 이상이면 배관 재질(KS D 3562 · 3583), 최저층 헤드 방수압 1.2 MPa 초과면 감압 검토</p></div>
<div class="card"><h5>유속 판정</h5><p>구간마다 「가지 / 교차·주」를 골라 6 · 10 m/s를 따로 판정(2.5.3.3 단서)</p></div>
</div>
<h3 id="s1-1">1-1. 화면 구성</h3>
<figure class="shot" id="fig-s01_overview"><div class="frame"><img src="images/s01_overview.webp" width="1440" height="900" loading="lazy" alt="전체 화면 — ① 데이터 입력 탭(예제 A)"><span class="pin" style="left:10.40%;top:13.47%">1</span><span class="pin" style="left:8.73%;top:19.90%">2</span><span class="pin" style="left:10.40%;top:25.57%">3</span><span class="pin" style="left:10.40%;top:44.10%">4</span><span class="pin" style="left:95.27%;top:82.73%">5</span></div><figcaption><span class="fno">S01</span>전체 화면 — ① 데이터 입력 탭(예제 A)</figcaption><ol class="legend"><li><b>1</b><span>작업 탭 · 매뉴얼</span></li><li><b>2</b><span>요약 바</span></li><li><b>3</b><span>프로젝트 정보</span></li><li><b>4</b><span>시스템 파라미터</span></li><li><b>5</b><span>계산식 안내</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">영역</th><th class="">내용</th></tr></thead><tbody><tr><td class="">헤더 · 탭</td><td class="">「① 데이터 입력」 → 「② 계산 결과」 → 「③ 계산서 출력」, 오른쪽 끝 「📘 매뉴얼」</td></tr><tr><td class="">요약 바</td><td class="">어느 탭에 있든 기준개수 · 토출량 · 수원(+ 옥상) · 전양정 · 전동기 · 배관 마찰을 한 줄로 보여 줍니다</td></tr><tr><td class="">Ⅰ-0 · Ⅰ-1 · Ⅰ-2</td><td class="">프로젝트 정보 → 시스템 파라미터 → 배관 구간 — 값을 바꾸면 즉시 다시 계산됩니다</td></tr><tr><td class="">계산식 안내</td><td class="">오른쪽 「📐 계산식」 — 이용방법 · 수원 · 토출량 · 펌프 양정 · 전동기 동력 · 상당직관 · 유속 5개 탭 창</td></tr></tbody></table></div></div>
<h3 id="s1-2">1-2. 작업 탭·근거 표시</h3>
<figure class="shot" id="fig-s02_header"><div class="frame"><img src="images/s02_header.webp" width="1440" height="186" loading="lazy" alt="헤더 — 작업 탭과 근거 표시"><span class="pin" style="left:10.24%;top:66.51%">1</span><span class="pin" style="left:17.88%;top:66.51%">2</span><span class="pin" style="left:24.74%;top:66.51%">3</span><span class="pin" style="left:83.01%;top:66.51%">4</span><span class="pin" style="left:77.22%;top:13.76%">5</span></div><figcaption><span class="fno">S02</span>헤더 — 작업 탭과 근거 표시</figcaption><ol class="legend"><li><b>1</b><span>① 데이터 입력</span></li><li><b>2</b><span>② 계산 결과</span></li><li><b>3</b><span>③ 계산서 출력</span></li><li><b>4</b><span>📘 매뉴얼</span></li><li><b>5</b><span>근거 · 공고 · 시행일</span></li></ol></figure>
<p>헤더 오른쪽에는 적용 기준 NFTC 103과 <b>[공고 제2026-35호 · 시행 2026. 7. 1.]</b>이 표시됩니다.</p>
<h3 id="s1-3">1-3. 설치·보관·매뉴얼</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">설치</td><td class="">브라우저 「홈 화면에 추가」 또는 설치 안내 — 설치하면 오프라인에서도 열립니다(앱 본체만 — 매뉴얼은 온라인 전용)</td></tr><tr><td class="">보관</td><td class="">계산 결과는 A4 계산서(인쇄 · PDF · JPG)로 남깁니다. 앱은 입력값을 서버에 저장하지 않습니다</td></tr><tr><td class="">매뉴얼</td><td class="">탭 막대 오른쪽 「📘 매뉴얼」 — 이 문서(HTML)와 PDF(A4)</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch2"><h2><span class="n">02</span>1분 따라하기</h2>
<p class="lead">예제 A — 익산 업무시설(지하 2층 · 지상 8층)입니다. 아래 순서대로 넣으면 <b>토출량 800 L/min · 전양정 60 m · 전동기 20 HP</b>가 나옵니다.</p>
<ol class="steps">
<li><b class="t">① 프로젝트 정보</b>공사명 「익산시 ○○동 업무시설 신축공사」, 설계자, 작성일 — A4 계산서 표제에 들어갑니다(<a href="#s3-1">3-1</a>).</li>
<li><b class="t">② 기준개수 · 수원 조건</b>건축물 규모 「고층건축물 아님」 · 기준개수 「10개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만」 · 설치개수 0(미입력) · 옥상수조 「설치 대상」(<a href="#s3-2">3-2</a>).</li>
<li><b class="t">③ 양정 · 펌프 조건</b>실양정 38 m · 최저층 헤드 펌프 기준 +3 m · 100A · 효율 60 % · 전동기 직결 · KS D 3507(<a href="#s3-2">3-2</a>).</li>
<li><b class="t">④ 배관 구간</b>교차·주 100A 800 L/min 30 m · 80A 640 L/min 35 m · 65A 320 L/min 6 m · 가지 50A 160 L/min 20 m와 관부속 수량 → 마찰손실 합계 <b>6.117 m</b>(<a href="#s3-3">3-3</a>).</li>
<li><b class="t">⑤ 결과 확인</b>「② 계산 결과」 → 수원 10 × 1.6 = 16.000 m³ + 옥상 5.333 m³ · 전양정 (38 + 6.117 + 10) × 1.1 = 59.529 → <b>60 m</b> · 14.344 kW → <b>20 HP</b> · 배관 사용압력(체절) 0.824 MPa(<a href="#s3-4">3-4</a> · <a href="#s3-5">3-5</a>).</li>
<li><b class="t">⑥ A4 계산서</b>「③ 계산서 출력」에서 「🖨️ 인쇄 · PDF」 또는 「🖼️ JPG 저장」(<a href="#s3-10">3-10</a>).</li>
</ol>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">예제 A</th></tr></thead><tbody><tr><td class="">기준개수</td><td class="">10개 — 표 2.1.1.1 지하층 제외 10층 이하 · 그 밖의 것 · 헤드 부착높이 8 m 미만</td></tr><tr><td class="">펌프 토출량</td><td class="">10 × 80 = <b>800 L/min</b>(NFTC 103 2.2.1.12 · 80 L/min 이상의 계산값)</td></tr><tr><td class="">수원</td><td class="">유효수량 10 × 1.6 = 16.000 m³ + 옥상수조 1/3 = 5.333 m³ → 총 <b>21.333 m³</b></td></tr><tr><td class="">배관 마찰손실</td><td class="">6.117 m(구간별 유속 1.53, 2.09, 1.47, 1.21 m/s — 모두 기준 이내)</td></tr><tr><td class="">전양정</td><td class="">59.529 → <b>60 m</b>(안전율 10 % · 올림 — MANMIN 참고값)</td></tr><tr><td class="">전동기</td><td class="">14.344 kW = 19.235 HP → <b>20 HP</b></td></tr><tr><td class="">압력 판정</td><td class="">배관 사용압력(체절 = 정격 0.588 × 1.4) 0.824 MPa(1.2 MPa 미만 — KS D 3507 가능) · 최저층 헤드 0.559 MPa(1.2 MPa 이하, 추정)</td></tr></tbody></table></div></div>
<div class="tip"><b>확인</b>층수가 지하층을 제외하고 11층 이상이면 표 2.1.1.1에 따라 기준개수가 <b>30개</b>로 바뀝니다. 아파트등은 NFTC 608 2.3.1.1의 10개(세대 기준), 30층 이상 또는 높이 120 m 이상의 고층건축물은 헤드당 3.2 m³(NFTC 604 2.2.1)입니다 — <a href="#s3-7">3-7</a>.</div>
</section>
<section class="ch" id="ch3"><h2><span class="n">03</span>화면별 기능 상세</h2>
<h3 id="s3-1">3-1. 프로젝트 정보</h3>
<figure class="shot" id="fig-s03_project"><div class="frame"><img src="images/s03_project.webp" width="1176" height="153" loading="lazy" alt="Ⅰ-0. 프로젝트 정보"><span class="pin" style="left:3.04%;top:48.10%">1</span><span class="pin" style="left:50.40%;top:48.10%">2</span><span class="pin" style="left:74.68%;top:48.10%">3</span></div><figcaption><span class="fno">S03</span>Ⅰ-0. 프로젝트 정보</figcaption><ol class="legend"><li><b>1</b><span>공사명</span></li><li><b>2</b><span>설계자</span></li><li><b>3</b><span>작성일</span></li></ol></figure>
<p>공사명 · 설계자 · 작성일은 A4 계산서 머리에 그대로 들어갑니다.</p>
<h3 id="s3-2">3-2. 시스템 파라미터</h3>
<figure class="shot" id="fig-s04_params"><div class="frame"><img src="images/s04_params.webp" width="1176" height="449" loading="lazy" alt="Ⅰ-1. 스프링클러 시스템 파라미터 — 예제 A"><span class="pin" style="left:3.04%;top:18.37%">1</span><span class="pin" style="left:41.40%;top:18.37%">2</span><span class="pin" style="left:79.77%;top:18.37%">3</span><span class="pin" style="left:3.04%;top:39.75%">4</span><span class="pin" style="left:22.22%;top:39.75%">5</span><span class="pin" style="left:41.40%;top:39.75%">6</span><span class="pin" style="left:60.59%;top:39.75%">7</span><span class="pin" style="left:79.77%;top:39.75%">8</span><span class="pin" style="left:3.04%;top:66.70%">9</span><span class="pin" style="left:22.22%;top:66.70%">10</span><span class="pin" style="left:41.40%;top:66.70%">11</span></div><figcaption><span class="fno">S04</span>Ⅰ-1. 스프링클러 시스템 파라미터 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>고층건축물 여부 — 1.6 · 3.2 · 4.8 m³</span></li><li><b>2</b><span>A. 기준개수 — 표 2.1.1.1 · 아파트등</span></li><li><b>3</b><span>설치개수 — 적으면 설치개수</span></li><li><b>4</b><span>옥상수조 1/3 · 단서 면제</span></li><li><b>5</b><span>실양정</span></li><li><b>6</b><span>최저층 헤드 높이 — 1.2 MPa 판정</span></li><li><b>7</b><span>펌프 구경</span></li><li><b>8</b><span>펌프 효율</span></li><li><b>9</b><span>전달방식</span></li><li><b>10</b><span>배관 종류(C값)</span></li><li><b>11</b><span>S-1 체절압력(선택) — 배관 사용압력</span></li></ol></figure>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">설명</th></tr></thead><tbody><tr><td class="">건축물 규모</td><td class="">고층건축물 아님(1.6 m³) · 고층건축물 — 30층 이상 또는 높이 120 m 이상(건축법 제2조①19호), 49층 이하(3.2 m³ · NFTC 604 2.2.1) · 50층 이상(4.8 m³ · 단서)</td></tr><tr><td class="">A. 기준개수</td><td class="">표 2.1.1.1 원문 7구분 + 아파트등 10개 · 주차장 연결 30개(NFTC 608 2.3.1.1) — 2 이상에 해당하면 많은 쪽(표 비고)</td></tr><tr><td class="">A-1. 설치개수</td><td class="">가장 많은 층(아파트는 세대)의 설치개수 — 기준개수보다 적으면 설치개수로 계산(2.1.1.1 괄호) · 0 = 미입력</td></tr><tr><td class="">옥상수조</td><td class="">설치 대상이면 유효수량의 1/3을 더함(NFPC 103 제4조② · NFTC 103 2.1.2) · 단서 해당 시 면제 — 고층건축물은 (2) · (3)만(NFTC 604 2.2.2)</td></tr><tr><td class="">F. 실양정 · F-1. 최저층 헤드 높이</td><td class="">펌프(수원 수면)에서 최고층 헤드까지 · 펌프 기준 최저층 헤드 높이(낮으면 음수) — F-1은 압력 판정에만 쓰고 계산값은 바뀌지 않음</td></tr><tr><td class="">펌프 구경 · 효율 · 전달방식</td><td class="">효율은 직접 입력(입력란 아래 구경별 참고값) · 전동기 직결 K 1.1 / 그 밖의 원동기 1.15</td></tr><tr><td class="">배관 종류</td><td class="">KS D 3507(백관) · KS D 3562 Sch40(흑관) · STS(KS D 3576 · 3595) · CPVC(소방용 합성수지배관 — 설치장소 제한 2.5.2) — 내경과 C값이 바뀝니다(<a href="#s4-6">4-6</a>). 배관 사용압력(체절) 1.2 MPa 이상인데 KS D 3562 외를 고르면 ⚠</td></tr><tr><td class="">S-1. 펌프 체절압력 (선택)</td><td class="">성능곡선의 체절압력(MPa) — 비우면 정격 × 1.4(NFPC 103 제5조①5호 · NFTC 103 2.2.1.5 상한)로 배관 사용압력 판정(<a href="#s3-5">3-5</a>) · 처음 화면(104 m)은 1.428 MPa로 KS D 3507 「배관 부적합」 · 잘못된 입력은 ⚠ 경고(<a href="#ch6">6장</a>)</td></tr></tbody></table></div></div>
<h3 id="s3-3">3-3. 배관 구간 입력</h3>
<figure class="shot" id="fig-s05_segments"><div class="frame"><img src="images/s05_segments.webp" width="1176" height="530" loading="lazy" alt="Ⅰ-2. 배관 구간 데이터 — 예제 A"><span class="pin" style="left:6.19%;top:29.64%">1</span><span class="pin" style="left:3.08%;top:29.17%">2</span><span class="pin" style="left:3.08%;top:43.89%">3</span><span class="pin" style="left:89.99%;top:13.82%">4</span></div><figcaption><span class="fno">S05</span>Ⅰ-2. 배관 구간 데이터 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>구분 — 가지 / 교차·주</span></li><li><b>2</b><span>1구간 — 펌프 토출 100A</span></li><li><b>3</b><span>4구간 — 가지배관 50A</span></li><li><b>4</b><span>＋ 구간 추가</span></li></ol></figure>
<p>구간마다 <b>구분(가지 / 교차·주)</b> · 유량 · 관경 · 직관 길이와 관부속(90° · 45° 엘보, 분류 · 직류 티, 게이트 · 볼 · 앵글 · 체크 밸브) 수량을 넣으면, 상당직관 = 직관 + Σ(수량 × 상당길이), 손실수두 = 마찰계수(m/100 m) × 상당직관 ÷ 100이 줄마다 계산되고 합계가 h₂가 됩니다. 유속은 「가지」 6 m/s · 「교차·주」(그 밖의 배관) 10 m/s를 넘으면 ⚠입니다 — NFTC 103 2.5.3.3 단서의 <b>수리계산에 따르는 경우</b> 기준이며, 표 2.5.3.3(헤드 수별 관경)으로 관경을 정할 때도 검토용으로 보여 줍니다. 예제 A의 구간별 유속은 1.53, 2.09, 1.47, 1.21 m/s입니다.</p>
<h3 id="s3-4">3-4. 수원 · 옥상수조</h3>
<figure class="shot" id="fig-s06_source"><div class="frame"><img src="images/s06_source.webp" width="1176" height="286" loading="lazy" alt="Ⅱ-1. 수원 용량 산정 — 예제 A"><span class="pin" style="left:3.04%;top:27.09%">1</span><span class="pin" style="left:26.97%;top:27.09%">2</span><span class="pin" style="left:50.91%;top:27.09%">3</span><span class="pin" style="left:74.85%;top:27.09%">4</span><span class="pin" style="left:3.04%;top:61.73%">5</span><span class="pin" style="left:26.97%;top:61.73%">6</span></div><figcaption><span class="fno">S06</span>Ⅱ-1. 수원 용량 산정 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>A. 기준개수 10개</span></li><li><b>2</b><span>B. 80 L/min 이상</span></li><li><b>3</b><span>C. 펌프 토출량</span></li><li><b>4</b><span>D. 유효수량 10 × 1.6 m³</span></li><li><b>5</b><span>R. 옥상수조 1/3</span></li><li><b>6</b><span>총 저수량 D + R</span></li></ol></figure>
<p>A = min(기준개수, 설치개수), C = A × 80 L/min, D = A × 1.6 m³(고층 3.2 · 50층 이상 4.8), R = D ÷ 3(옥상수조), 총 저수량 = D + R입니다. 예제 A: 10개 · 800 L/min · 16.000 + 5.333 = <b>21.333 m³</b>.</p>
<h3 id="s3-5">3-5. 펌프 양정 · 압력 판정</h3>
<figure class="shot" id="fig-s07_head"><div class="frame"><img src="images/s07_head.webp" width="1176" height="456" loading="lazy" alt="Ⅱ-2. 펌프 양정 계산 — 예제 A"><span class="pin" style="left:3.04%;top:18.14%">1</span><span class="pin" style="left:26.89%;top:18.14%">2</span><span class="pin" style="left:3.04%;top:42.71%">3</span><span class="pin" style="left:26.89%;top:42.71%">4</span><span class="pin" style="left:51.08%;top:18.14%">5</span><span class="pin" style="left:3.04%;top:71.45%">6</span><span class="pin" style="left:50.91%;top:71.45%">7</span></div><figcaption><span class="fno">S07</span>Ⅱ-2. 펌프 양정 계산 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>h₁ 실양정</span></li><li><b>2</b><span>h₂ 배관 마찰손실</span></li><li><b>3</b><span>h₃ 헤드 10 m</span></li><li><b>4</b><span>안전율 10 %</span></li><li><b>5</b><span>소계 · 안전율 · 전양정</span></li><li><b>6</b><span>S 배관 사용압력 — 체절압력</span></li><li><b>7</b><span>T 최저층 헤드 방수압</span></li></ol></figure>
<p>전양정 J = (h₁ 실양정 + h₂ 배관 마찰 + h₃ 헤드 10 m) × 1.1 → 올림입니다. 헤드 10 m는 헤드선단 방수압력 0.1 MPa 이상(NFPC 103 제5조①9호 · NFTC 103 2.2.1.10)의 환산수두이고, 안전율 10 %와 올림은 MANMIN 참고값입니다 — 화재안전기준에는 펌프 양정 식이 없고, 고가수조 낙차(NFTC 103 식 2.2.2.1 H = h₁ + 10)와 압력수조 압력(식 2.2.3.1)만 정해져 있습니다.</p>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">S. 배관 사용압력 (체절압력)</td><td class=""><b>체절압력</b>(소방청 법령해석 412390) — S-1 입력값, 비우면 J × 0.0098 × 1.4 = 0.824 MPa(제5조①5호 상한). 1.2 MPa 이상이면 KS D 3562 · 3583(제8조①2호 · NFTC 103 2.5.1.2) 또는 릴리프밸브로 1.2 MPa 미만 유지</td></tr><tr><td class="">T. 최저층 헤드 방수압(추정)</td><td class="">(J − 최저층 헤드 높이) × 0.0098 = (60 − 3) × 0.0098 = 0.559 MPa → 1.2 MPa 이하. 넘으면 「1.2 MPa 초과」와 감압 검토 높이(2.2.1.10 — 0.1 MPa 이상 1.2 MPa 이하)</td></tr><tr><td class="">추정의 한계</td><td class="">배관 마찰손실을 빼지 않아 실제보다 크게(안전 쪽) 나오며, 헤드 몇 개만 열릴 때 펌프 양정이 오르는 성능곡선 효과는 넣지 않았습니다 — 감압 범위는 제조사 곡선으로 확인</td></tr></tbody></table></div></div>
<h3 id="s3-6">3-6. 전동기 동력</h3>
<figure class="shot" id="fig-s08_power"><div class="frame"><img src="images/s08_power.webp" width="1176" height="358" loading="lazy" alt="Ⅱ-3. 전동기 동력 계산 — 예제 A"><span class="pin" style="left:3.04%;top:22.25%">1</span><span class="pin" style="left:26.97%;top:22.25%">2</span><span class="pin" style="left:50.91%;top:22.25%">3</span><span class="pin" style="left:74.85%;top:22.25%">4</span><span class="pin" style="left:4.23%;top:66.11%">5</span><span class="pin" style="left:66.47%;top:66.11%">6</span></div><figcaption><span class="fno">S08</span>Ⅱ-3. 전동기 동력 계산 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>Q 토출량</span></li><li><b>2</b><span>H 전양정</span></li><li><b>3</b><span>K 전달계수</span></li><li><b>4</b><span>η 펌프 효율</span></li><li><b>5</b><span>P 이론 출력</span></li><li><b>6</b><span>표준 HP</span></li></ol></figure>
<p>P = 0.163 × Q(m³/min) × H(m) × K ÷ η [kW] — 0.163은 ρg ÷ 60,000(물 1,000 kg/m³ · 9.8 m/s²)입니다. 이론값을 HP(× 1.341)로 바꿔 3 · 5 · 7.5 · 10 · 15 · 20 … HP 표준 규격 중 바로 위 값을 고릅니다. 예제 A: 14.344 kW = 19.24 HP → <b>20 HP</b>.</p>
<h3 id="s3-7">3-7. 사례 — 35층 아파트</h3>
<div class="pair"><div><figure class="shot" id="fig-s09_b_source"><div class="frame"><img src="images/s09_b_source.webp" width="1176" height="286" loading="lazy" alt="예제 B — 수원(아파트등 10개 · 고층 3.2 m³)"><span class="pin" style="left:3.04%;top:27.09%">1</span><span class="pin" style="left:74.85%;top:27.09%">2</span><span class="pin" style="left:3.04%;top:61.73%">3</span></div><figcaption><span class="fno">S09</span>예제 B — 수원(아파트등 10개 · 고층 3.2 m³)</figcaption><ol class="legend"><li><b>1</b><span>아파트등 10개(NFTC 608)</span></li><li><b>2</b><span>고층 10 × 3.2 m³</span></li><li><b>3</b><span>옥상수조 1/3</span></li></ol></figure></div><div><figure class="shot" id="fig-s10_b_head"><div class="frame"><img src="images/s10_b_head.webp" width="1176" height="486" loading="lazy" alt="예제 B — 전양정 · 압력 판정"><span class="pin" style="left:51.08%;top:17.19%">1</span><span class="pin" style="left:3.04%;top:67.15%">2</span><span class="pin" style="left:50.91%;top:67.15%">3</span><span class="pin" style="left:3.04%;top:87.19%">4</span></div><figcaption><span class="fno">S10</span>예제 B — 전양정 · 압력 판정</figcaption><ol class="legend"><li><b>1</b><span>전양정</span></li><li><b>2</b><span>체절압력 1.2 MPa 이상 — KS D 3562</span></li><li><b>3</b><span>1.2 MPa 초과</span></li><li><b>4</b><span>감압 검토 높이</span></li></ol></figure></div></div>
<p>아파트등은 세대 기준 <b>10개</b>(NFTC 608 2.3.1.1)이고, 35층은 고층건축물이라 헤드당 <b>3.2 m³</b>(NFTC 604 2.2.1) — 유효수량 32.000 m³ + 옥상 10.667 m³ = 42.667 m³입니다. 실양정 112 m로 전양정 <b>148 m</b> · 35.382 kW → <b>50 HP</b>, 체절압력(정격 × 1.4) 2.032 MPa로 1.2 MPa 이상이어서 <b>KS D 3562</b>(또는 3583)를 씁니다. 펌프와 같은 높이의 최저층 헤드 방수압은 1.451 MPa로 1.2 MPa를 넘어 <b>펌프 기준 25.6 m 미만 헤드에 감압</b>(감압밸브 · 중간 펌프 · 구역 분할)을 검토합니다. 고층건축물의 펌프는 전용 · 예비펌프 추가(NFTC 604 2.2.3)입니다.</p>
<h3 id="s3-8">3-8. 사례 — 판매시설</h3>
<div class="pair"><div><figure class="shot" id="fig-s11_c_seg"><div class="frame"><img src="images/s11_c_seg.webp" width="1176" height="539" loading="lazy" alt="예제 C — 배관 구간(가지 25A 유속 초과)"><span class="pin" style="left:3.08%;top:43.17%">1</span><span class="pin" style="left:3.08%;top:28.69%">2</span></div><figcaption><span class="fno">S11</span>예제 C — 배관 구간(가지 25A 유속 초과)</figcaption><ol class="legend"><li><b>1</b><span>가지 25A — 유속 초과</span></li><li><b>2</b><span>1구간 150A</span></li></ol></figure></div><div><figure class="shot" id="fig-s11b_c_source"><div class="frame"><img src="images/s11b_c_source.webp" width="1176" height="286" loading="lazy" alt="예제 C — 설치개수 24개 · 옥상수조 면제"><span class="pin" style="left:3.04%;top:27.09%">1</span><span class="pin" style="left:3.04%;top:61.73%">2</span><span class="pin" style="left:26.97%;top:61.73%">3</span></div><figcaption><span class="fno">S11</span>예제 C — 설치개수 24개 · 옥상수조 면제</figcaption><ol class="legend"><li><b>1</b><span>설치개수 24개 적용</span></li><li><b>2</b><span>옥상수조 면제</span></li><li><b>3</b><span>총 저수량</span></li></ol></figure></div></div>
<p>판매시설(10층 이하)의 기준개수는 <b>30개</b>지만 가장 많은 층에 24개만 설치되어 <b>설치개수 24개</b>로 계산합니다(2.1.1.1 괄호) — 토출량 1920 L/min · 유효수량 38.400 m³. 건축물 높이가 10 m 이하라 옥상수조는 면제(2.1.2 단서 (4))입니다. 가지 25A에 240 L/min을 흘리면 유속 6.69 m/s로 6 m/s를 넘어 ⚠가 뜨고 마찰손실도 커집니다 — 관경을 키우십시오. 전양정 44 m · 30 HP.</p>
<h3 id="s3-9">3-9. 계산식 안내 창</h3>
<div class="tri"><div><figure class="shot" id="fig-s12_formula"><div class="frame"><img src="images/s12_formula.webp" width="764" height="834" loading="lazy" alt="이용방법"></div><figcaption><span class="fno">S12</span>이용방법</figcaption></figure></div><div><figure class="shot" id="fig-s13_formula_src"><div class="frame"><img src="images/s13_formula_src.webp" width="764" height="798" loading="lazy" alt="수원 · 토출량"></div><figcaption><span class="fno">S13</span>수원 · 토출량</figcaption></figure></div><div><figure class="shot" id="fig-s14_formula_head"><div class="frame"><img src="images/s14_formula_head.webp" width="764" height="834" loading="lazy" alt="펌프 양정"></div><figcaption><span class="fno">S14</span>펌프 양정</figcaption></figure></div></div>
<p>오른쪽 「📐 계산식」은 이용방법 · 수원 · 토출량 · 펌프 양정 · 전동기 동력 · 상당직관 · 유속 5개 탭입니다. 식마다 근거 조문과 MANMIN 참고값 여부를 적어 두었습니다.</p>
<h3 id="s3-10">3-10. A4 계산서·출력</h3>
<figure class="shot" id="fig-s15_a4"><div class="frame"><img src="images/s15_a4.webp" width="1440" height="900" loading="lazy" alt="③ 계산서 출력 탭"><span class="pin" style="left:73.85%;top:25.57%">1</span><span class="pin" style="left:82.19%;top:25.57%">2</span><span class="pin" style="left:22.83%;top:35.99%">3</span></div><figcaption><span class="fno">S15</span>③ 계산서 출력 탭</figcaption><ol class="legend"><li><b>1</b><span>JPG 저장</span></li><li><b>2</b><span>인쇄 · PDF</span></li><li><b>3</b><span>A4 계산서</span></li></ol></figure>
<figure class="shot" id="fig-s16_a4page"><div class="frame"><img src="images/s16_a4page.webp" width="818" height="1816" loading="lazy" alt="A4 스프링클러설비 펌프 용량 계산서 — 예제 A"><span class="pin" style="left:8.64%;top:14.64%">1</span><span class="pin" style="left:8.64%;top:29.01%">2</span><span class="pin" style="left:8.64%;top:37.22%">3</span><span class="pin" style="left:8.64%;top:45.37%">4</span></div><figcaption><span class="fno">S16</span>A4 스프링클러설비 펌프 용량 계산서 — 예제 A</figcaption><ol class="legend"><li><b>1</b><span>Ⅱ-1 수원 — A ~ D+R</span></li><li><b>2</b><span>Ⅱ-2 양정 — E ~ I</span></li><li><b>3</b><span>S · T 압력 판정</span></li><li><b>4</b><span>Ⅱ-3 동력 — J ~ P</span></li></ol></figure>
<p>계산서는 Ⅱ-1 수원(A ~ D · R · D+R) · Ⅱ-2 양정(E ~ I)과 압력 판정(S · T) · Ⅱ-3 동력(J ~ P) · 배관 마찰손실 상세표(구간 구분 포함) · Ⅱ-4 펌프 선정 결과 · 적용 법령 및 기준 순이며, 화면과 인쇄 · JPG가 같은 내용입니다. 입력 경고가 있으면 계산서 끝에 「⚠ 입력 확인」 줄이 함께 인쇄됩니다.</p>
<h3 id="s3-11">3-11. 휴대전화 화면</h3>
<div class="tri"><div><figure class="shot narrow" id="fig-s17_mobile_main"><div class="frame"><img src="images/s17_mobile_main.webp" width="390" height="844" loading="lazy" alt="데이터 입력"></div><figcaption><span class="fno">S17</span>데이터 입력</figcaption></figure></div><div><figure class="shot narrow" id="fig-s18_mobile_result"><div class="frame"><img src="images/s18_mobile_result.webp" width="390" height="844" loading="lazy" alt="계산 결과"></div><figcaption><span class="fno">S18</span>계산 결과</figcaption></figure></div><div><figure class="shot narrow" id="fig-s19_mobile_a4"><div class="frame"><img src="images/s19_mobile_a4.webp" width="390" height="844" loading="lazy" alt="계산서 출력"></div><figcaption><span class="fno">S19</span>계산서 출력</figcaption></figure></div></div>
<p>좁은 화면에서는 입력 칸이 쌓이고, 탭 막대는 좌우로 밀어서 봅니다(「📘 매뉴얼」은 오른쪽 끝). 배관 구간 표는 좌우로 밀어 입력합니다. A4 계산서는 화면 폭에 맞춰 축소해 보여 주며 인쇄 · JPG는 원본 A4 크기로 나옵니다.</p>
<h3 id="s3-12">3-12. 건물개요 저장·불러오기</h3>
<div class="pair"><div><figure class="shot" id="fig-s20_proj_menu"><div class="frame"><img src="images/s20_proj_menu.webp" width="1440" height="900" loading="lazy" alt="「🏢 건물개요」 메뉴"><span class="pin" style="left:93.40%;top:78.65%">1</span><span class="pin" style="left:86.44%;top:62.47%">2</span><span class="pin" style="left:86.44%;top:66.13%">3</span><span class="pin" style="left:86.44%;top:69.80%">4</span><span class="pin" style="left:86.44%;top:73.69%">5</span></div><figcaption><span class="fno">S20</span>「🏢 건물개요」 메뉴</figcaption><ol class="legend"><li><b>1</b><span>「🏢 건물개요」 단추(오른쪽 아래)</span></li><li><b>2</b><span>저장 — 지금 값 담기</span></li><li><b>3</b><span>불러오기</span></li><li><b>4</b><span>파일로 내보내기(.json)</span></li><li><b>5</b><span>파일 가져오기</span></li></ol></figure></div><div><figure class="shot" id="fig-s21_proj_load"><div class="frame"><img src="images/s21_proj_load.webp" width="584" height="277" loading="lazy" alt="불러오기 창 — 채울 값 먼저 확인"><span class="pin" style="left:3.82%;top:49.41%">1</span><span class="pin" style="left:62.22%;top:68.77%">2</span><span class="pin" style="left:84.69%;top:80.97%">3</span></div><figcaption><span class="fno">S21</span>불러오기 창 — 채울 값 먼저 확인</figcaption><ol class="legend"><li><b>1</b><span>체크한 항목만 채움(빈 칸은 체크된 채로)</span></li><li><b>2</b><span>이미 입력된 칸 — 직접 체크해야 덮어씀</span></li><li><b>3</b><span>채우기</span></li></ol></figure></div></div>
<p>화면 오른쪽 아래 「🏢 건물개요」 단추로 같은 현장의 표지 정보와 건물 수치를 다른 MANMIN 도구(소방 펌프 7종 · 제연설비 · 소방시설 설치검토 · 부하계산 · 열관류율 · 내진성능 · 설계하중 · 건물우수 · 위생배관 · 냉온수배관 · 급탕설비 · 용도변경 · 국토이용 · 일조사선 · 주차장법 · 토목배관 · 토목옹벽 · 성능지표, 모두 24종)와 나눠 씁니다. 이 도구에서 나눠 쓰는 칸은 공사명(사업명) · 설계자(작성자 — 다른 도구의 「작성자」와 같은 항목)입니다. 「저장」은 지금 값을 이 기기 브라우저에 담고(이 도구에 없는 항목은 저장돼 있던 값을 그대로 둠), 다른 도구에서 「불러오기」를 누르면 채울 값이 목록으로 먼저 나옵니다. 비어 있는 칸은 체크된 채로, 이미 입력된 칸(예제 기본값 포함)은 체크가 꺼진 채로 나오므로 덮어쓸 항목만 직접 체크한 뒤 「채우기」를 누릅니다.</p><p>PC와 태블릿 사이, 또는 Z: 사본(파일로 연 화면)과 웹 사이는 저장소가 따로라서 「파일로 내보내기(.json)」 → 「파일 가져오기」로 옮깁니다. 작성일 · 용도는 나눠 쓰지 않으며, 단추와 창은 인쇄 · PDF에 나오지 않습니다.</p>
</section>
<section class="ch" id="ch4"><h2><span class="n">04</span>법령 해설</h2>
<h3 id="s4-1">4-1. 근거 체계</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">기준</th><th class="">내용</th></tr></thead><tbody><tr><td class="">소방시설법 시행령 별표 4 제1호라목</td><td class="">스프링클러설비를 설치해야 하는 특정소방대상물(NFPC 103 제2조)</td></tr><tr><td class="">NFPC 103 (성능기준 · 고시)</td><td class="">제4조 수원 · 제5조 가압송수장치 · 제8조 배관 · 제16조 겸용 — 소방청고시 제2025-25호(2025. 12. 24. 일부개정, 2026. 3. 1. 시행)</td></tr><tr><td class="">NFTC 103 (기술기준 · 공고)</td><td class="">2.1 수원 · 2.2 가압송수장치 · 2.5 배관 — 국립소방연구원공고 제2026-35호(2026. 7. 1. 시행 — 송수구 표지 등 개정, 이 앱의 계산 조항은 2026. 3. 1. 판과 같음)</td></tr><tr><td class="">NFTC 604 · 608</td><td class="">고층건축물 2.2.1 수원 3.2 · 4.8 m³ · 2.2.2 옥상수조(공고 제2023-44호) / 공동주택 2.3.1.1 아파트등 기준개수(공고 제2026-40호, 2026. 7. 1.)</td></tr><tr><td class="">경과조치</td><td class="">NFTC 103 1.5 — 시행 전 건축허가 등을 신청 · 신고했거나 착공신고한 대상은 종전 기준, 개정 기준이 유리하면 그에 따를 수 있음</td></tr></tbody></table></div></div></div>
<p class="mono" style="font-size:13px;color:var(--text2)">LawMCP(국가법령정보센터 행정규칙) 원문 대조 2026-10-15 · 표 2.1.1.1(이미지 표)은 원문 PDF로 대조</p>
<h3 id="s4-2">4-2. 기준개수</h3>
<div class="eq">수원 = 기준개수(설치개수가 적으면 설치개수) × 1.6 m³ 이상<span class="c">NFPC 103 제4조①1호 · NFTC 103 2.1.1.1 — 1.6 m³ = 80 L/min × 20분</span></div>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">설치장소 (앱 선택지) · 근거</th><th class="num">기준개수</th></tr></thead><tbody><tr><td class="">10층 이하 · 공장 : 특수가연물 저장·취급<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">30</td></tr><tr><td class="">10층 이하 · 공장 : 그 밖의 것<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">20</td></tr><tr><td class="">10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 판매시설 또는 판매시설이 설치되는 복합건축물<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">30</td></tr><tr><td class="">10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 그 밖의 것<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">20</td></tr><tr><td class="">10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 이상<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">20</td></tr><tr><td class="">10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">10</td></tr><tr><td class="">지하층을 제외한 층수 11층 이상 · 지하가 · 지하역사<br><span style="font-size:12px;color:var(--text2)">NFTC 103 표 2.1.1.1</span></td><td class="num">30</td></tr><tr><td class="">아파트등 (설치개수가 가장 많은 세대 기준)<br><span style="font-size:12px;color:var(--text2)">NFTC 608 2.3.1.1</span></td><td class="num">10</td></tr><tr><td class="">아파트등 각 동이 주차장으로 연결된 경우의 주차장 부분<br><span style="font-size:12px;color:var(--text2)">NFTC 608 2.3.1.1 단서</span></td><td class="num">30</td></tr></tbody></table></div></div>
<p>표 2.1.1.1의 「아파트 10」은 2023. 10. 13. NFPC 608 제정 때 표에서 빠지고 NFTC 608 2.3.1.1로 옮겨졌습니다. 창고는 2023. 10. 6. 표에서 빠져 NFTC 609(라지드롭형 · 3.2 m³ · 160 L/min)를 따르며, 이 앱은 다루지 않습니다. 하나의 소방대상물이 2 이상에 해당하면 많은 쪽을 기준으로 하되, 각 기준개수의 수원을 따로 설치하면 그렇지 않습니다(표 비고).</p>
<h3 id="s4-3">4-3. 수원 · 옥상수조</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">구분</th><th class="">기준</th></tr></thead><tbody><tr><td class="">유효수량</td><td class="">기준개수 × 1.6 m³(NFTC 103 2.1.1.1) · 고층건축물 3.2 m³ · 50층 이상 4.8 m³(NFTC 604 2.2.1)</td></tr><tr><td class="">옥상수조</td><td class="">유효수량 외에 1/3 이상을 옥상에(NFPC 103 제4조② · NFTC 103 2.1.2)</td></tr><tr><td class="">옥상수조 면제(2.1.2 단서)</td><td class="">(1) 지하층만 있는 건축물 (2) 고가수조 가압송수장치 (3) 수원이 최상층 헤드보다 높음 (4) 높이 10 m 이하 (5) 예비펌프(내연기관 연동 · 비상전원) (6) 가압수조 — 고층건축물은 (2) · (3)만(NFTC 604 2.2.2)</td></tr><tr><td class="">전용 · 겸용</td><td class="">수조는 소화설비 전용(제4조④) · 겸용 수조는 풋밸브 · 흡수구 사이 수량만 유효(제4조⑤) · 다른 설비와 겸용하면 각 설비 합계(제16조①)</td></tr></tbody></table></div></div>
<h3 id="s4-4">4-4. 가압송수장치</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기준</th></tr></thead><tbody><tr><td class="">방수압 · 방수량</td><td class="">헤드선단 <b>0.1 MPa 이상 1.2 MPa 이하</b>(제5조①9호 · 2.2.1.10) · 0.1 MPa 기준 <b>80 L/min 이상</b>(2.2.1.11) · 폐쇄형은 기준개수 × 80 L/min 이상으로 할 수 있음(2.2.1.12) — 앱 S · T 항목</td></tr><tr><td class="">펌프</td><td class="">전용(제5조①3호) · 체절운전 정격토출압력 140 % 이하, 150 % 유량에서 65 % 이상 · 성능시험배관(제5조①5호) · 주펌프는 전동기(제5조① 단서)</td></tr><tr><td class="">고가 · 압력수조</td><td class="">낙차 H = h₁ + 10 m(NFTC 103 식 2.2.2.1) · 압력 P = p₁ + p₂ + 0.1 MPa(식 2.2.3.1) — 20분 이상 유지(제5조② · ③)</td></tr><tr><td class="">고층건축물</td><td class="">전용 펌프 + 예비펌프(NFTC 604 2.2.3) · 내연기관 연료 40분(50층 이상 60분)</td></tr></tbody></table></div></div>
<h3 id="s4-5">4-5. 배관 · 유속</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기준</th></tr></thead><tbody><tr><td class="">배관 재질 · 사용압력</td><td class="">1.2 MPa 미만: KS D 3507 · KS D 5301(습식) · KS D 3576 · 3595 · KS D 4311 / 1.2 MPa 이상: KS D 3562 · 3583(NFPC 103 제8조① · NFTC 103 2.5.1) — 사용압력은 체절압력 기준(소방청 법령해석 412390) — 앱 S 항목</td></tr><tr><td class="">합성수지배관(CPVC)</td><td class="">지하 매설 · 내화구조로 구획된 덕트 · 피트 내부 · 불연(준불연) 천장 · 반자 안에서 소화수가 늘 차 있는 경우에 한함(2.5.2)</td></tr><tr><td class="">관경 · 유속</td><td class="">수리계산에 의하거나 표 2.5.3.3(헤드 수별 관경)에 따름 — 수리계산 시 가지배관 6 m/s · 그 밖의 배관 10 m/s 이하(2.5.3.3 단서) · 교차배관 최소 40 mm(2.5.10.1)</td></tr><tr><td class="">가지배관 헤드 수</td><td class="">교차배관 분기점 기점으로 한쪽 가지배관 헤드 8개 이하(2.5.9.2)</td></tr></tbody></table></div></div>
<h3 id="s4-6">4-6. 마찰손실·강관 내경</h3>
<div class="eq">h = 10.67 × L × Q¹·⁸⁵² ÷ (C¹·⁸⁵² × D⁴·⁸⁷)   [m] — Q(m³/s) · D(m) · L 상당직관(m)<span class="c">Hazen-Williams 식(SI) — 화면은 100 m당 손실(m/100 m)로 표시</span></div>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">호칭</th><th class="num">KS D 3507 (백관)</th><th class="num">KS D 3562 Sch40 (흑관)</th><th class="num">STS (참고)</th><th class="num">CPVC (참고)</th></tr></thead><tbody><tr><td class="">25A</td><td class="num">27.6</td><td class="num">27.2</td><td class="num">27.6</td><td class="num">26.6</td></tr><tr><td class="">32A</td><td class="num">35.7</td><td class="num">35.5</td><td class="num">36.8</td><td class="num">35.1</td></tr><tr><td class="">40A</td><td class="num">41.6</td><td class="num">41.2</td><td class="num">42.8</td><td class="num">40.9</td></tr><tr><td class="">50A</td><td class="num">52.9</td><td class="num">52.7</td><td class="num">54.8</td><td class="num">52.5</td></tr><tr><td class="">65A</td><td class="num">67.9</td><td class="num">65.9</td><td class="num">70.0</td><td class="num">62.7</td></tr><tr><td class="">80A</td><td class="num">80.7</td><td class="num">78.1</td><td class="num">85.0</td><td class="num">79.4</td></tr><tr><td class="">100A</td><td class="num">105.3</td><td class="num">102.3</td><td class="num">108.2</td><td class="num">101.6</td></tr><tr><td class="">125A</td><td class="num">130.8</td><td class="num">126.6</td><td class="num">133.4</td><td class="num">127.0</td></tr><tr><td class="">150A</td><td class="num">155.2</td><td class="num">151.0</td><td class="num">160.0</td><td class="num">154.1</td></tr><tr><td class="">200A</td><td class="num">204.7</td><td class="num">199.9</td><td class="num">210.0</td><td class="num">203.2</td></tr></tbody></table></div></div>
<p>강관 내경(mm)은 KS 외경 − 2 × 두께로 계산한 값입니다(v5.1.0 — 옥내 · 옥외소화전과 같은 표). STS · CPVC 내경은 제품마다 달라 MANMIN 참고값입니다. C값은 강관 120 · STS · CPVC 150(MANMIN 참고값)입니다.</p>
<h3 id="s4-7">4-7. MANMIN 참고값</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">내용</th></tr></thead><tbody><tr><td class="">펌프 전양정 안전율 · 올림</td><td class="">(h₁ + h₂ + 10) × 1.1 → 올림 — 화재안전기준에 펌프 양정 식 · 안전율 수치 없음</td></tr><tr><td class="">관부속 상당직관 길이</td><td class="">90° · 45° 엘보 · 분류 · 직류 티 · 게이트 · 볼 · 앵글 · 체크 밸브 — 관경별 표(나사 접합 기준)</td></tr><tr><td class="">전달계수 · 효율</td><td class="">K 전동기 직결 1.1 · 그 밖 1.15 · 효율은 사용자 입력(구경별 참고 40 ~ 70 %) — 제조사 성능곡선으로 확인</td></tr><tr><td class="">HP 규격</td><td class="">3 · 5 · 7.5 · 10 · 15 · 20 · 25 · 30 · 40 · 50 · 60 · 75 · 100 · 125 · 150 · 200 HP — 1 kW = 1.341 HP</td></tr></tbody></table></div></div>
<h3 id="s4-8">4-8. v5.1.0 정정 (2026-10-15)</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">기존</th><th class="">정정</th></tr></thead><tbody><tr><td class="">판 번호</td><td class="">NFTC 103 「[시행 2026. 3. 1.] [국립소방연구원공고]」 · NFPC 103 「화재안전기준」</td><td class="">NFTC 103 공고 제2026-35호(2026. 7. 1.) · NFPC 103 화재안전성능기준 제2025-25호</td></tr><tr><td class="">NFTC 604 조항</td><td class="">§2.1.1(옥내소화전 조항)</td><td class="">2.2.1 · 2.2.2(스프링클러)</td></tr><tr><td class="">고층 구분</td><td class="">30 ~ 49층</td><td class="">30층 이상 또는 높이 120 m 이상(건축법 제2조①19호)</td></tr><tr><td class="">기준개수 표</td><td class="">「근생 · 판매 · 운수 복합 30」 · 「아파트 10」</td><td class="">표 2.1.1.1 원문 — 판매시설 · 판매시설 있는 복합건축물만 30, 그 밖 20 · 아파트등은 NFTC 608</td></tr><tr><td class="">설치개수</td><td class="">없음</td><td class="">설치개수가 기준개수보다 적으면 설치개수</td></tr><tr><td class="">옥상수조</td><td class="">없음</td><td class="">유효수량 1/3 가산 · 단서 면제</td></tr><tr><td class="">강관 내경</td><td class="">KS D 3507 32A 36.2 · KS D 3562 25A 26.6 mm 등 17개</td><td class="">KS 외경 − 2 × 두께(3507 32A 35.7 · 3562 25A 27.2 mm)</td></tr><tr><td class="">압력 판정</td><td class="">없음</td><td class="">S 토출압력 1.2 MPa(배관 재질) · T 최저층 헤드 1.2 MPa(상한) · 최저층 높이 입력</td></tr><tr><td class="">유속 판정</td><td class="">6 m/s 넘으면 모두 「가지배관 초과」 · 「법적 기준」</td><td class="">구간별 「가지 / 교차·주」 → 6 · 10 m/s 따로 · 「수리계산에 따르는 경우(단서)」</td></tr><tr><td class="">참고값 · 표기</td><td class="">근거 표기 없음 · 「제2.1조」 · η가 「Η」로 보임</td><td class="">안전율 · 올림 · K · η · C = MANMIN 참고값 · 「2.1」 · 대문자 변환 해제</td></tr><tr><td class="">엔진</td><td class="">계산이 화면 컴포넌트 안</td><td class=""><code>spk-engine</code> spkCalc 단일화 — 화면 · A4 · 검증 공용, 독립 구현 50,000건 대조 불일치 0</td></tr></tbody></table></div></div></div>
</section>
<section class="ch" id="ch5"><h2><span class="n">05</span>실무 작업 방법</h2>
<h3 id="s5-1">5-1. 단계별 절차</h3>
<div class="svgbox"><svg viewBox="0 0 900 210" role="img" aria-label="스프링클러 펌프 산정 흐름: 기준개수로 토출량과 수원 옥상수조를 정하고, 실양정과 배관 마찰손실에 헤드 10 m를 더해 전양정을 구한 뒤 전동기 동력과 압력 판정을 거쳐 A4 계산서로 남긴다">
<defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#2D3A8C"/></marker></defs>
<style>.b{fill:#E9ECF8;stroke:#2D3A8C;stroke-width:1.5}.o{fill:#FDF1E7;stroke:#C97A3A;stroke-width:1.5}.t{font:600 14px 'Noto Sans KR','Noto Sans KR Local',sans-serif;fill:#1A1A2E}.s{font:12px 'Noto Sans KR','Noto Sans KR Local',sans-serif;fill:#4A4F66}.l{stroke:#2D3A8C;stroke-width:1.6;fill:none;marker-end:url(#ar)}</style>
<rect class="b" x="10" y="20" width="200" height="72" rx="10"/><text class="t" x="22" y="48">① 기준개수 · 수원</text><text class="s" x="22" y="72">A × 80 L/min · A × 1.6 m³ + 1/3</text>
<rect class="b" x="240" y="20" width="200" height="72" rx="10"/><text class="t" x="252" y="48">② 전양정</text><text class="s" x="252" y="72">(h₁ + h₂ + 10 m) × 1.1</text>
<rect class="b" x="470" y="20" width="200" height="72" rx="10"/><text class="t" x="482" y="48">③ 전동기 동력</text><text class="s" x="482" y="72">0.163 Q H K ÷ η → HP</text>
<rect class="o" x="700" y="20" width="190" height="72" rx="10"/><text class="t" x="712" y="48">④ A4 계산서</text><text class="s" x="712" y="72">인쇄 · PDF · JPG</text>
<path class="l" d="M210,56 L238,56"/><path class="l" d="M440,56 L468,56"/><path class="l" d="M670,56 L698,56"/>
<rect class="b" x="240" y="122" width="430" height="66" rx="10"/><text class="t" x="252" y="148">압력 · 유속 판정 — 1.2 MPa 배관 · 헤드 상한 · 6 / 10 m/s</text><text class="s" x="252" y="171">NFTC 103 2.5.1 · 2.2.1.10 · 2.5.3.3 단서</text>
<path class="l" d="M340,92 L340,120"/>
</svg></div>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">단계</th><th class="">내용</th></tr></thead><tbody><tr><td class="">① 설치 대상 · 방식</td><td class="">소방시설법 시행령 별표 4 제1호라목 설치 대상 · 습식 / 준비작동식 등 · 지하주차장 습식(2.5.15) · 조기반응형 장소(2.7.5)</td></tr><tr><td class="">② 기준개수 · 수원</td><td class="">표 2.1.1.1 · NFTC 608 → 가장 많은 층(세대) 설치개수와 비교 · 고층이면 3.2 / 4.8 m³ · 옥상수조 1/3 · 겸용이면 합산(제16조)</td></tr><tr><td class="">③ 배관 경로</td><td class="">펌프 → 주배관 → 교차배관 → 최원단 가지배관까지 구간을 나누고 「가지 / 교차·주」 구분 · 관부속 수량 집계</td></tr><tr><td class="">④ 전양정 · 동력 · 압력</td><td class="">실양정 · 마찰손실 · 10 m → 전양정 · 동력 · 표준 HP · 체절압력 1.2 MPa 배관 · 최저층 헤드 1.2 MPa 상한 · 유속</td></tr><tr><td class="">⑤ 기록</td><td class="">A4 계산서를 PDF · JPG로 남겨 소방설계도서 · 착공신고 서류에 첨부</td></tr></tbody></table></div></div>
<h3 id="s5-2">5-2. 설계 · 승인 전 확인</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">항목</th><th class="">확인</th></tr></thead><tbody><tr><td class="">기준 시점</td><td class="">건축허가 등 신청일 · 착공신고일에 따라 종전 기준 적용 여부(경과조치)</td></tr><tr><td class="">펌프 선정</td><td class="">정격점 · 체절 140 % · 150 % 유량 65 % — 제조사 성능곡선으로 확인</td></tr><tr><td class="">배관 · 감압</td><td class="">체절압력(성능곡선 값을 S-1에 입력) 1.2 MPa 이상이면 KS D 3562 · 3583 또는 릴리프밸브로 1.2 MPa 미만 유지 · 1.2 MPa 넘는 헤드는 감압 — 앱 판정(추정)을 성능곡선으로 다시 확인</td></tr><tr><td class="">참고값</td><td class="">관부속 상당길이 · 효율 · 안전율은 사용 제품 · 사무소 기준으로 바꿔 넣기</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch6"><h2><span class="n">06</span>문제 해결·FAQ</h2>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">증상</th><th class="">해결</th></tr></thead><tbody><tr><td class="">예전 판 「근생 · 판매 · 운수 복합 30개」가 없어요</td><td class="">표 2.1.1.1 원문은 판매시설 또는 판매시설이 설치되는 복합건축물만 30개이고 그 밖의 근린생활 · 운수시설 · 복합건축물은 20개입니다(<a href="#s4-2">4-2</a>)</td></tr><tr><td class="">아파트는 어디서 고르나요</td><td class="">「10개 — 아파트등」(NFTC 608 2.3.1.1, 세대 기준) — 각 동이 주차장으로 이어진 주차장 부분은 30개</td></tr><tr><td class="">설치개수를 넣었는데 그대로예요</td><td class="">설치개수가 기준개수보다 적을 때만 바뀝니다 — 같거나 많으면 기준개수</td></tr><tr><td class="">수원이 예전보다 늘었어요</td><td class="">옥상수조 1/3이 더해졌습니다 — 면제 대상이면 「면제 — 단서 해당」을 고르십시오</td></tr><tr><td class="">「배관 부적합」 · 「1.2 MPa 초과」가 떠요</td><td class="">배관 사용압력(체절) 1.2 MPa 이상이면 KS D 3562 등으로 바꾸거나 릴리프밸브로 1.2 MPa 미만으로 유지하고, 헤드 방수압 상한을 넘으면 표시된 높이 미만 헤드에 감압을 검토하십시오 — 계산값은 그대로입니다</td></tr><tr><td class="">예전 판에서 적합이던 배관이 부적합으로 바뀌었어요</td><td class="">v6.1.3부터 배관 사용압력을 정격 토출압력이 아니라 체절압력(입력 없으면 정격 × 1.4)으로 판정합니다(소방청 법령해석 412390). 처음 화면(전양정 104 m)도 체절 1.428 MPa라 KS D 3507이 「배관 부적합」입니다. 제조사 성능곡선의 체절압력을 S-1에 넣으면 그 값으로 판정합니다 — 수원 · 전양정 · 동력은 그대로입니다</td></tr><tr><td class="">입력 칸 아래 ⚠ 경고가 떠요</td><td class="">설치개수 음수 · 소수, 실양정 · 배관 구간 음수, 효율 10 % 이하, 체절압력이 정격 미만 · 140 % 초과, 첫 구간 유량이 펌프 토출량과 다를 때 표시됩니다(A4에 「입력 확인」 줄). 값을 고치면 사라집니다</td></tr><tr><td class="">유속 ⚠가 떠요</td><td class="">그 구간의 「구분」이 맞는지(가지 6 · 교차·주 10 m/s) 확인하고 관경을 키우십시오</td></tr><tr><td class="">화면이 예전 판이에요</td><td class="">새로 고침(Ctrl+F5) 또는 앱을 닫았다 다시 여십시오</td></tr></tbody></table></div></div>
</section>
<section class="ch" id="ch7"><h2><span class="n">부록</span></h2>
<h3 id="a1">A1. 예제 입력값</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">예제</th><th class="">조건</th><th class="">배관 구간</th></tr></thead><tbody><tr><td class="">예제 A</td><td class="">10개 — 10층 이하 · 그 밖의 것 : 헤드 부착높이 8 m 미만 · 설치개수 — · 고층 아님 · 옥상수조 설치 · 실양정 38 m · 최저층 3 m · KS D3507 · 100A · η 60 %</td><td class="">교차·주 100A 800L/min 30 m · 교차·주 80A 640L/min 35 m · 교차·주 65A 320L/min 6 m · 가지 50A 160L/min 20 m</td></tr><tr><td class="">예제 B</td><td class="">10개 — 아파트등 (설치개수가 가장 많은 세대 기준) · 설치개수 — · 고층건축물 · 옥상수조 설치 · 실양정 112 m · 최저층 0 m · KS D3562 · 100A · η 60 %</td><td class="">교차·주 100A 800L/min 40 m · 교차·주 100A 800L/min 115 m · 교차·주 65A 480L/min 12 m · 가지 32A 160L/min 10 m</td></tr><tr><td class="">예제 C</td><td class="">30개 — 10층 이하 · 근린생활·판매·운수시설 또는 복합건축물 : 판매시설 또는 판매시설이 설치되는 복합건축물 · 설치개수 24 · 고층 아님 · 옥상수조 면제 · 실양정 12 m · 최저층 0 m · KS D3507 · 150A · η 70 %</td><td class="">교차·주 150A 1920L/min 40 m · 교차·주 100A 960L/min 30 m · 교차·주 65A 480L/min 15 m · 가지 25A 240L/min 5 m</td></tr></tbody></table></div></div></div>
<h3 id="a2">A2. 예제 결과</h3>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">예제</th><th class="num">개수</th><th class="num">토출량(L/min)</th><th class="num">유효수량(m³)</th><th class="num">옥상수조(m³)</th><th class="num">총 저수량(m³)</th></tr></thead><tbody><tr><td class="">예제 A</td><td class="num">10</td><td class="num">800</td><td class="num">16.000</td><td class="num">5.333</td><td class="num">21.333</td></tr><tr><td class="">예제 B</td><td class="num">10</td><td class="num">800</td><td class="num">32.000</td><td class="num">10.667</td><td class="num">42.667</td></tr><tr><td class="">예제 C</td><td class="num">24</td><td class="num">1920</td><td class="num">38.400</td><td class="num">0.000</td><td class="num">38.400</td></tr></tbody></table></div></div>
<div class="brk"><div class="tbl"><table><thead><tr><th class="">예제</th><th class="num">h₂(m)</th><th class="num">전양정(m)</th><th class="num">HP</th><th class="num">사용압력·체절(MPa)</th><th class="num">최저층 헤드(MPa)</th></tr></thead><tbody><tr><td class="">예제 A</td><td class="num">6.117</td><td class="num">60</td><td class="num">20</td><td class="num">0.824</td><td class="num">0.559</td></tr><tr><td class="">예제 B</td><td class="num">12.457</td><td class="num">148</td><td class="num">50</td><td class="num">2.032</td><td class="num">1.451</td></tr><tr><td class="">예제 C</td><td class="num">17.989</td><td class="num">44</td><td class="num">30</td><td class="num">0.604</td><td class="num">0.431</td></tr></tbody></table></div></div>
<p>예제 B는 체절압력 2.032 MPa로 1.2 MPa 이상이라 KS D 3562를 쓰고, 최저층 헤드 방수압이 1.2 MPa를 넘어 펌프 기준 25.6 m 미만 헤드의 감압을 검토합니다. 예제 C는 가지 25A 구간 유속이 6 m/s를 넘습니다.</p>
<h3 id="a3">A3. 버전 변경 내역</h3>
<div class="k1"><div class="tbl"><table><thead><tr><th class="">버전</th><th class="">내용</th></tr></thead><tbody><tr><td class="">Ver-5.1 · v6.1.3 (2026-11-24)</td><td class="">교차검증 반영 — 배관 사용압력을 체절압력 기준으로 판정(S-1 체절압력 입력, 없으면 정격 × 1.4 · 소방청 법령해석 412390, 처음 화면 기본값은 「배관 부적합」으로 바뀜 · 예제 A · B · C 판정은 그대로) · 입력값 경고(음수 · 소수 · 효율 하한 · 체절압력 범위 · 첫 구간 유량 ≠ 토출량, A4 「입력 확인」 줄) — 수원 · 전양정 · 동력 변경 없음</td></tr><tr><td class="">Ver-5.1 · v5.1.12 (2026-11-09)</td><td class="">「🏢 건물개요」 저장 · 불러오기 — 공사명 · 설계자을(를) 다른 MANMIN 도구와 공유, 파일 내보내기 · 가져오기(공통 원본 MM-PROJECT v1.2, 계산 변경 없음)</td></tr><tr><td class="">Ver-5.1 · v5.1.0 (2026-10-15)</td><td class="">NFPC 103(제2025-25호) · NFTC 103(제2026-35호) · NFTC 604 · 608 원문 대조 근거 정정, 기준개수 표 원문화, 설치개수 · 옥상수조, KS 강관 내경, 압력 판정(1.2 MPa 배관 · 헤드 상한), 구간별 유속 판정, MANMIN 참고값 표기, 계산 엔진 단일화, 탭 막대 「📘 매뉴얼」 · 사용자 매뉴얼(<a href="#s4-8">4-8</a>)</td></tr><tr><td class="">Ver-5.0 (2026-09)</td><td class="">MANMIN 디자인 통일(헤더 · 탭 · 요약 바 · A4 · JPG 저장), PWA</td></tr></tbody></table></div></div>
<h3 id="a4">A4. 용어</h3>
<div class="brk"><div class="k1"><div class="tbl"><table><thead><tr><th class="">용어</th><th class="">뜻</th></tr></thead><tbody><tr><td class="">기준개수</td><td class="">설치장소별로 동시에 열린다고 보는 헤드 수(표 2.1.1.1)</td></tr><tr><td class="">가지배관 · 교차배관</td><td class="">헤드가 설치된 배관 · 가지배관에 급수하는 배관(NFTC 103 1.7.1.17 · 18)</td></tr><tr><td class="">옥상수조</td><td class="">유효수량의 1/3 이상을 옥상에 둔 수조(2.1.3)</td></tr><tr><td class="">전양정</td><td class="">펌프가 내야 하는 전체 수두 — 실양정 + 마찰손실 + 헤드 방수압 환산수두</td></tr><tr><td class="">상당직관</td><td class="">관부속의 손실을 같은 지름 직관 길이로 바꾼 값</td></tr><tr><td class="">고층건축물</td><td class="">층수 30층 이상 또는 높이 120 m 이상(건축법 제2조①19호)</td></tr></tbody></table></div></div></div>
</section></main></div>
<footer class="foot">© 2026 김만민 건축사 · ㈜대성건축사사무소 · 스프링클러설비 펌프 용량 계산서 사용자 매뉴얼 Ver-5.1 · NFPC 103 (소방청고시 제2025-25호) · NFTC 103 (국립소방연구원공고 제2026-35호) <span class="rev">· 화면 대응 개정 2026-11-24</span> <span class="rev">· 디자인 개정 2026-10-26</span></footer>
<div class="pfoot"><span>스프링클러설비 펌프 용량 계산서 사용자 매뉴얼 Ver-5.1</span><span>2026-11-24</span></div>
<div id="lb" role="dialog" aria-label="그림 확대"><img alt=""></div>
<button class="totop" aria-label="맨 위로">↑</button>
<script>
(function(){
  var lb=document.getElementById('lb'),li=lb.querySelector('img');
  document.querySelectorAll('figure.shot .frame').forEach(function(f){f.addEventListener('click',function(){li.src=f.querySelector('img').src;li.alt=f.querySelector('img').alt;lb.classList.add('open');});});
  lb.addEventListener('click',function(){lb.classList.remove('open');li.removeAttribute('src');});
  document.addEventListener('keydown',function(e){if(e.key==='Escape')lb.classList.remove('open');});
  document.querySelector('.totop').addEventListener('click',function(){window.scrollTo(0,0);});
  var links=[].slice.call(document.querySelectorAll('nav.toc a'));
  if('IntersectionObserver' in window){
    var io=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){links.forEach(function(a){a.classList.toggle('on',a.getAttribute('href')==='#'+e.target.id);});}});},{rootMargin:'0px 0px -70% 0px'});
    document.querySelectorAll('section.ch,h3[id]').forEach(function(s){io.observe(s);});
  }
})();
/* 좁은 화면 표 쌓기 준비: 숫자 칸이 없는 표에 stack 표시, 각 칸에 머리글(data-th) 복사 */
(function(){document.querySelectorAll('.tbl').forEach(function(t){var tb=t.querySelector('table');if(!tb||!tb.tHead)return;
 if(tb.querySelector('td.num,th.num'))return;var hs=[].map.call(tb.tHead.rows[0].cells,function(c){return c.textContent.trim()});
 [].forEach.call(tb.tBodies[0].rows,function(r){[].forEach.call(r.cells,function(c,i){if(hs[i])c.setAttribute('data-th',hs[i])})});t.classList.add('stack');if(hs.length===2)t.classList.add('c2')})})();
/* v-mh1 D3 읽기 진행 막대 · D4 좁은 화면 목차 접힘 */
(function(){var b=document.querySelector('.mh-prog i');if(b){var f=function(){var h=document.documentElement,m=h.scrollHeight-h.clientHeight;b.style.width=(m>0?h.scrollTop/m*100:0)+'%';};addEventListener('scroll',f,{passive:true});addEventListener('resize',f);f();}
 var d=document.querySelector('nav.toc details'),mq=matchMedia('(max-width:1024px)');if(d){var s=function(){d.open=!mq.matches;};s();(mq.addEventListener?mq.addEventListener('change',s):mq.addListener(s));
 d.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){if(mq.matches)d.open=false;});});}})();
</script>
</body></html>